!- Windows Line endings 

Version,
    24.2;                     !- Version Identifier

SimulationControl,
    No,                       !- Do Zone Sizing Calculation
    No,                       !- Do System Sizing Calculation
    No,                       !- Do Plant Sizing Calculation
    No,                       !- Run Simulation for Sizing Periods
    Yes,                      !- Run Simulation for Weather File Run Periods
    ,                         !- Do HVAC Sizing Simulation for Sizing Periods
    ;                         !- Maximum Number of HVAC Sizing Simulation Passes

PerformancePrecisionTradeoffs,
    No,                       !- Use Coil Direct Solutions
    CarrollMRT,               !- Zone Radiant Exchange Algorithm
    ,                         !- Override Mode
    ,                         !- MaxZoneTempDiff
    ,                         !- MaxAllowedDelTemp
    No;                       !- Use Representative Surfaces for Calculations

Building,
    Building 1,               !- Name
    ,                         !- North Axis
    Suburbs,                  !- Terrain
    ,                         !- Loads Convergence Tolerance Value
    ,                         !- Temperature Convergence Tolerance Value
    ,                         !- Solar Distribution
    ,                         !- Maximum Number of Warmup Days
    ;                         !- Minimum Number of Warmup Days

ShadowCalculation,
    PolygonClipping,          !- Shading Calculation Method
    Periodic,                 !- Shading Calculation Update Frequency Method
    20,                       !- Shading Calculation Update Frequency
    200,                      !- Maximum Figures in Shadow Overlap Calculations
    SutherlandHodgman,        !- Polygon Clipping Algorithm
    512,                      !- Pixel Counting Resolution
    SimpleSkyDiffuseModeling,    !- Sky Diffuse Modeling Algorithm
    No,                       !- Output External Shading Calculation Results
    No,                       !- Disable SelfShading Within Shading Zone Groups
    No;                       !- Disable SelfShading From Shading Zone Groups to Other Zones

SurfaceConvectionAlgorithm:Inside,
    TARP;                     !- Algorithm

SurfaceConvectionAlgorithm:Outside,
    DOE-2;                    !- Algorithm

ZoneCapacitanceMultiplier:ResearchSpecial,
    Zone Capacitance Multiplier Research Special,    !- Name
    ,                         !- Zone or ZoneList Name
    7,                        !- Temperature Capacity Multiplier
    15,                       !- Humidity Capacity Multiplier
    ,                         !- Carbon Dioxide Capacity Multiplier
    ;                         !- Generic Contaminant Capacity Multiplier

Timestep,
    12;                       !- Number of Timesteps per Hour

ConvergenceLimits,
    0;                        !- Minimum System Timestep

Site:Location,
    Denver Internationa_CO,    !- Name
    39.83,                    !- Latitude
    -104.66,                  !- Longitude
    -7,                       !- Time Zone
    1655,                     !- Elevation
    Yes;                      !- Keep Site Location Information

RunPeriod,
    Run Period 1,             !- Name
    8,                        !- Begin Month
    2,                        !- Begin Day of Month
    2018,                     !- Begin Year
    8,                        !- End Month
    2,                        !- End Day of Month
    2018,                     !- End Year
    Monday,                   !- Day of Week for Start Day
    No,                       !- Use Weather File Holidays and Special Days
    No,                       !- Use Weather File Daylight Saving Period
    No,                       !- Apply Weekend Holiday Rule
    Yes,                      !- Use Weather File Rain Indicators
    Yes;                      !- Use Weather File Snow Indicators

RunPeriodControl:DaylightSavingTime,
    Mar 11,                   !- Start Date
    Nov 4;                    !- End Date

Site:GroundTemperature:Shallow,
    5.74779807726293,         !- January Surface Ground Temperature
    3.93369421172941,         !- February Surface Ground Temperature
    3.78841426841401,         !- March Surface Ground Temperature
    4.64929924678728,         !- April Surface Ground Temperature
    8.10527271213475,         !- May Surface Ground Temperature
    11.5451467869795,         !- June Surface Ground Temperature
    14.5273337683838,         !- July Surface Ground Temperature
    16.4164758757094,         !- August Surface Ground Temperature
    16.5769688740467,         !- September Surface Ground Temperature
    15.0404692911898,         !- October Surface Ground Temperature
    12.1343298286974,         !- November Surface Ground Temperature
    8.79997707961545;         !- December Surface Ground Temperature

Site:WaterMainsTemperature,
    Schedule,                 !- Calculation Method
    mains temperature schedule;    !- Temperature Schedule Name

ScheduleTypeLimits,
    Fractional,               !- Name
    0,                        !- Lower Limit Value
    1,                        !- Upper Limit Value
    Continuous;               !- Numeric Type

ScheduleTypeLimits,
    conditioned space Thermostat Schedule Type Limits,    !- Name
    0,                        !- Lower Limit Value
    4,                        !- Upper Limit Value
    DISCRETE;                 !- Numeric Type

ScheduleTypeLimits,
    Temperature,              !- Name
    ,                         !- Lower Limit Value
    ,                         !- Upper Limit Value
    Continuous,               !- Numeric Type
    temperature;              !- Unit Type

ScheduleTypeLimits,
    ActivityLevel,            !- Name
    0,                        !- Lower Limit Value
    ,                         !- Upper Limit Value
    Continuous,               !- Numeric Type
    activitylevel;            !- Unit Type

ScheduleTypeLimits,
    Fractional 1,             !- Name
    0,                        !- Lower Limit Value
    1,                        !- Upper Limit Value
    Continuous;               !- Numeric Type

ScheduleTypeLimits,
    OnOff,                    !- Name
    0,                        !- Lower Limit Value
    1,                        !- Upper Limit Value
    Discrete,                 !- Numeric Type
    availability;             !- Unit Type

ScheduleTypeLimits,
    OnOff 1,                  !- Name
    0,                        !- Lower Limit Value
    1,                        !- Upper Limit Value
    Discrete,                 !- Numeric Type
    availability;             !- Unit Type

Schedule:Day:Interval,
    trans schedule winter=0.85 summer=0.7 day,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    0.85;                     !- Value Until Time 1

Schedule:Day:Interval,
    trans schedule winter=0.85 summer=0.7 day 1,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    0.7;                      !- Value Until Time 1

Schedule:Day:Interval,
    trans schedule winter=0.85 summer=0.7 day 2,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    0.85;                     !- Value Until Time 1

Schedule:Day:Interval,
    trans schedule winter=0.85 summer=0.7 default day,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    0;                        !- Value Until Time 1

Schedule:Day:Interval,
    mech vent bath fan 0 schedule day,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    19:00,                    !- Time 1
    0,                        !- Value Until Time 1
    20:00,                    !- Time 2
    1,                        !- Value Until Time 2
    24:00,                    !- Time 3
    0;                        !- Value Until Time 3

Schedule:Day:Interval,
    mech vent bath fan 0 schedule default day,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    0;                        !- Value Until Time 1

Schedule:Day:Interval,
    mech vent range fan 0 schedule day,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    05:00,                    !- Time 1
    0,                        !- Value Until Time 1
    06:00,                    !- Time 2
    1,                        !- Value Until Time 2
    24:00,                    !- Time 3
    0;                        !- Value Until Time 3

Schedule:Day:Interval,
    mech vent range fan 0 schedule default day,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    0;                        !- Value Until Time 1

Schedule:Day:Interval,
    general water use schedule day,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    01:00,                    !- Time 1
    0.315068493150685,        !- Value Until Time 1
    03:00,                    !- Time 2
    0.287671232876712,        !- Value Until Time 2
    04:00,                    !- Time 3
    0.342465753424658,        !- Value Until Time 3
    05:00,                    !- Time 4
    0.36986301369863,         !- Value Until Time 4
    06:00,                    !- Time 5
    0.520547945205479,        !- Value Until Time 5
    07:00,                    !- Time 6
    0.602739726027397,        !- Value Until Time 6
    08:00,                    !- Time 7
    0.534246575342466,        !- Value Until Time 7
    10:00,                    !- Time 8
    0.506849315068493,        !- Value Until Time 8
    11:00,                    !- Time 9
    0.465753424657534,        !- Value Until Time 9
    14:00,                    !- Time 10
    0.479452054794521,        !- Value Until Time 10
    15:00,                    !- Time 11
    0.534246575342466,        !- Value Until Time 11
    16:00,                    !- Time 12
    0.589041095890411,        !- Value Until Time 12
    17:00,                    !- Time 13
    0.698630136986301,        !- Value Until Time 13
    18:00,                    !- Time 14
    0.876712328767123,        !- Value Until Time 14
    19:00,                    !- Time 15
    0.89041095890411,         !- Value Until Time 15
    20:00,                    !- Time 16
    0.986301369863014,        !- Value Until Time 16
    21:00,                    !- Time 17
    1,                        !- Value Until Time 17
    22:00,                    !- Time 18
    0.863013698630137,        !- Value Until Time 18
    23:00,                    !- Time 19
    0.616438356164384,        !- Value Until Time 19
    24:00,                    !- Time 20
    0.465753424657534;        !- Value Until Time 20

Schedule:Day:Interval,
    general water use schedule default day,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    0;                        !- Value Until Time 1

Schedule:Day:Interval,
    heating setpoint default day,    !- Name
    Temperature,              !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    0;                        !- Value Until Time 1

Schedule:Day:Interval,
    cooling setpoint default day,    !- Name
    Temperature,              !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    0;                        !- Value Until Time 1

Schedule:Day:Interval,
    cooling season schedule day,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    0;                        !- Value Until Time 1

Schedule:Day:Interval,
    cooling season schedule day 1,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    1;                        !- Value Until Time 1

Schedule:Day:Interval,
    cooling season schedule day 2,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    0;                        !- Value Until Time 1

Schedule:Day:Interval,
    cooling season schedule default day,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    0;                        !- Value Until Time 1

Schedule:Day:Interval,
    exterior lighting schedule day,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    01:00,                    !- Time 1
    0.566666666666667,        !- Value Until Time 1
    03:00,                    !- Time 2
    0.524166666666667,        !- Value Until Time 2
    05:00,                    !- Time 3
    0.495833333333333,        !- Value Until Time 3
    06:00,                    !- Time 4
    0.5525,                   !- Value Until Time 4
    07:00,                    !- Time 5
    0.623333333333333,        !- Value Until Time 5
    08:00,                    !- Time 6
    0.580833333333333,        !- Value Until Time 6
    09:00,                    !- Time 7
    0.439166666666667,        !- Value Until Time 7
    10:00,                    !- Time 8
    0.354166666666667,        !- Value Until Time 8
    12:00,                    !- Time 9
    0.34,                     !- Value Until Time 9
    13:00,                    !- Time 10
    0.354166666666667,        !- Value Until Time 10
    14:00,                    !- Time 11
    0.396666666666667,        !- Value Until Time 11
    15:00,                    !- Time 12
    0.425,                    !- Value Until Time 12
    16:00,                    !- Time 13
    0.495833333333333,        !- Value Until Time 13
    17:00,                    !- Time 14
    0.623333333333333,        !- Value Until Time 14
    18:00,                    !- Time 15
    0.793333333333333,        !- Value Until Time 15
    19:00,                    !- Time 16
    0.906666666666667,        !- Value Until Time 16
    20:00,                    !- Time 17
    0.963333333333333,        !- Value Until Time 17
    21:00,                    !- Time 18
    0.991666666666667,        !- Value Until Time 18
    22:00,                    !- Time 19
    0.920833333333333,        !- Value Until Time 19
    23:00,                    !- Time 20
    0.793333333333333,        !- Value Until Time 20
    24:00,                    !- Time 21
    0.665833333333333;        !- Value Until Time 21

Schedule:Day:Interval,
    exterior lighting schedule day 1,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    01:00,                    !- Time 1
    0.528571428571429,        !- Value Until Time 1
    03:00,                    !- Time 2
    0.488928571428571,        !- Value Until Time 2
    05:00,                    !- Time 3
    0.4625,                   !- Value Until Time 3
    06:00,                    !- Time 4
    0.515357142857143,        !- Value Until Time 4
    07:00,                    !- Time 5
    0.581428571428571,        !- Value Until Time 5
    08:00,                    !- Time 6
    0.541785714285714,        !- Value Until Time 6
    09:00,                    !- Time 7
    0.409642857142857,        !- Value Until Time 7
    10:00,                    !- Time 8
    0.330357142857143,        !- Value Until Time 8
    12:00,                    !- Time 9
    0.317142857142857,        !- Value Until Time 9
    13:00,                    !- Time 10
    0.330357142857143,        !- Value Until Time 10
    14:00,                    !- Time 11
    0.37,                     !- Value Until Time 11
    15:00,                    !- Time 12
    0.396428571428571,        !- Value Until Time 12
    16:00,                    !- Time 13
    0.4625,                   !- Value Until Time 13
    17:00,                    !- Time 14
    0.581428571428571,        !- Value Until Time 14
    18:00,                    !- Time 15
    0.74,                     !- Value Until Time 15
    19:00,                    !- Time 16
    0.845714285714286,        !- Value Until Time 16
    20:00,                    !- Time 17
    0.898571428571429,        !- Value Until Time 17
    21:00,                    !- Time 18
    0.925,                    !- Value Until Time 18
    22:00,                    !- Time 19
    0.858928571428571,        !- Value Until Time 19
    23:00,                    !- Time 20
    0.74,                     !- Value Until Time 20
    24:00,                    !- Time 21
    0.621071428571429;        !- Value Until Time 21

Schedule:Day:Interval,
    exterior lighting schedule day 10,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    01:00,                    !- Time 1
    0.552380952380952,        !- Value Until Time 1
    03:00,                    !- Time 2
    0.510952380952381,        !- Value Until Time 2
    05:00,                    !- Time 3
    0.483333333333333,        !- Value Until Time 3
    06:00,                    !- Time 4
    0.538571428571428,        !- Value Until Time 4
    07:00,                    !- Time 5
    0.607619047619048,        !- Value Until Time 5
    08:00,                    !- Time 6
    0.566190476190476,        !- Value Until Time 6
    09:00,                    !- Time 7
    0.428095238095238,        !- Value Until Time 7
    10:00,                    !- Time 8
    0.345238095238095,        !- Value Until Time 8
    12:00,                    !- Time 9
    0.331428571428571,        !- Value Until Time 9
    13:00,                    !- Time 10
    0.345238095238095,        !- Value Until Time 10
    14:00,                    !- Time 11
    0.386666666666667,        !- Value Until Time 11
    15:00,                    !- Time 12
    0.414285714285714,        !- Value Until Time 12
    16:00,                    !- Time 13
    0.483333333333333,        !- Value Until Time 13
    17:00,                    !- Time 14
    0.607619047619048,        !- Value Until Time 14
    18:00,                    !- Time 15
    0.773333333333333,        !- Value Until Time 15
    19:00,                    !- Time 16
    0.883809523809524,        !- Value Until Time 16
    20:00,                    !- Time 17
    0.939047619047619,        !- Value Until Time 17
    21:00,                    !- Time 18
    0.966666666666667,        !- Value Until Time 18
    22:00,                    !- Time 19
    0.897619047619048,        !- Value Until Time 19
    23:00,                    !- Time 20
    0.773333333333333,        !- Value Until Time 20
    24:00,                    !- Time 21
    0.649047619047619;        !- Value Until Time 21

Schedule:Day:Interval,
    exterior lighting schedule day 11,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    01:00,                    !- Time 1
    0.571428571428571,        !- Value Until Time 1
    03:00,                    !- Time 2
    0.528571428571428,        !- Value Until Time 2
    05:00,                    !- Time 3
    0.5,                      !- Value Until Time 3
    06:00,                    !- Time 4
    0.557142857142857,        !- Value Until Time 4
    07:00,                    !- Time 5
    0.628571428571428,        !- Value Until Time 5
    08:00,                    !- Time 6
    0.585714285714286,        !- Value Until Time 6
    09:00,                    !- Time 7
    0.442857142857143,        !- Value Until Time 7
    10:00,                    !- Time 8
    0.357142857142857,        !- Value Until Time 8
    12:00,                    !- Time 9
    0.342857142857143,        !- Value Until Time 9
    13:00,                    !- Time 10
    0.357142857142857,        !- Value Until Time 10
    14:00,                    !- Time 11
    0.4,                      !- Value Until Time 11
    15:00,                    !- Time 12
    0.428571428571428,        !- Value Until Time 12
    16:00,                    !- Time 13
    0.5,                      !- Value Until Time 13
    17:00,                    !- Time 14
    0.628571428571428,        !- Value Until Time 14
    18:00,                    !- Time 15
    0.8,                      !- Value Until Time 15
    19:00,                    !- Time 16
    0.914285714285714,        !- Value Until Time 16
    20:00,                    !- Time 17
    0.971428571428571,        !- Value Until Time 17
    21:00,                    !- Time 18
    1,                        !- Value Until Time 18
    22:00,                    !- Time 19
    0.928571428571428,        !- Value Until Time 19
    23:00,                    !- Time 20
    0.8,                      !- Value Until Time 20
    24:00,                    !- Time 21
    0.671428571428571;        !- Value Until Time 21

Schedule:Day:Interval,
    exterior lighting schedule day 2,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    01:00,                    !- Time 1
    0.485714285714286,        !- Value Until Time 1
    03:00,                    !- Time 2
    0.449285714285714,        !- Value Until Time 2
    05:00,                    !- Time 3
    0.425,                    !- Value Until Time 3
    06:00,                    !- Time 4
    0.473571428571429,        !- Value Until Time 4
    07:00,                    !- Time 5
    0.534285714285714,        !- Value Until Time 5
    08:00,                    !- Time 6
    0.497857142857143,        !- Value Until Time 6
    09:00,                    !- Time 7
    0.376428571428571,        !- Value Until Time 7
    10:00,                    !- Time 8
    0.303571428571429,        !- Value Until Time 8
    12:00,                    !- Time 9
    0.291428571428571,        !- Value Until Time 9
    13:00,                    !- Time 10
    0.303571428571429,        !- Value Until Time 10
    14:00,                    !- Time 11
    0.34,                     !- Value Until Time 11
    15:00,                    !- Time 12
    0.364285714285714,        !- Value Until Time 12
    16:00,                    !- Time 13
    0.425,                    !- Value Until Time 13
    17:00,                    !- Time 14
    0.534285714285714,        !- Value Until Time 14
    18:00,                    !- Time 15
    0.68,                     !- Value Until Time 15
    19:00,                    !- Time 16
    0.777142857142857,        !- Value Until Time 16
    20:00,                    !- Time 17
    0.825714285714286,        !- Value Until Time 17
    21:00,                    !- Time 18
    0.85,                     !- Value Until Time 18
    22:00,                    !- Time 19
    0.789285714285714,        !- Value Until Time 19
    23:00,                    !- Time 20
    0.68,                     !- Value Until Time 20
    24:00,                    !- Time 21
    0.570714285714286;        !- Value Until Time 21

Schedule:Day:Interval,
    exterior lighting schedule day 3,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    01:00,                    !- Time 1
    0.442857142857143,        !- Value Until Time 1
    03:00,                    !- Time 2
    0.409642857142857,        !- Value Until Time 2
    05:00,                    !- Time 3
    0.3875,                   !- Value Until Time 3
    06:00,                    !- Time 4
    0.431785714285714,        !- Value Until Time 4
    07:00,                    !- Time 5
    0.487142857142857,        !- Value Until Time 5
    08:00,                    !- Time 6
    0.453928571428571,        !- Value Until Time 6
    09:00,                    !- Time 7
    0.343214285714286,        !- Value Until Time 7
    10:00,                    !- Time 8
    0.276785714285714,        !- Value Until Time 8
    12:00,                    !- Time 9
    0.265714285714286,        !- Value Until Time 9
    13:00,                    !- Time 10
    0.276785714285714,        !- Value Until Time 10
    14:00,                    !- Time 11
    0.31,                     !- Value Until Time 11
    15:00,                    !- Time 12
    0.332142857142857,        !- Value Until Time 12
    16:00,                    !- Time 13
    0.3875,                   !- Value Until Time 13
    17:00,                    !- Time 14
    0.487142857142857,        !- Value Until Time 14
    18:00,                    !- Time 15
    0.62,                     !- Value Until Time 15
    19:00,                    !- Time 16
    0.708571428571429,        !- Value Until Time 16
    20:00,                    !- Time 17
    0.752857142857143,        !- Value Until Time 17
    21:00,                    !- Time 18
    0.775,                    !- Value Until Time 18
    22:00,                    !- Time 19
    0.719642857142857,        !- Value Until Time 19
    23:00,                    !- Time 20
    0.62,                     !- Value Until Time 20
    24:00,                    !- Time 21
    0.520357142857143;        !- Value Until Time 21

Schedule:Day:Interval,
    exterior lighting schedule day 4,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    01:00,                    !- Time 1
    0.4,                      !- Value Until Time 1
    03:00,                    !- Time 2
    0.37,                     !- Value Until Time 2
    05:00,                    !- Time 3
    0.35,                     !- Value Until Time 3
    06:00,                    !- Time 4
    0.39,                     !- Value Until Time 4
    07:00,                    !- Time 5
    0.44,                     !- Value Until Time 5
    08:00,                    !- Time 6
    0.41,                     !- Value Until Time 6
    09:00,                    !- Time 7
    0.31,                     !- Value Until Time 7
    10:00,                    !- Time 8
    0.25,                     !- Value Until Time 8
    12:00,                    !- Time 9
    0.24,                     !- Value Until Time 9
    13:00,                    !- Time 10
    0.25,                     !- Value Until Time 10
    14:00,                    !- Time 11
    0.28,                     !- Value Until Time 11
    15:00,                    !- Time 12
    0.3,                      !- Value Until Time 12
    16:00,                    !- Time 13
    0.35,                     !- Value Until Time 13
    17:00,                    !- Time 14
    0.44,                     !- Value Until Time 14
    18:00,                    !- Time 15
    0.56,                     !- Value Until Time 15
    19:00,                    !- Time 16
    0.64,                     !- Value Until Time 16
    20:00,                    !- Time 17
    0.68,                     !- Value Until Time 17
    21:00,                    !- Time 18
    0.7,                      !- Value Until Time 18
    22:00,                    !- Time 19
    0.65,                     !- Value Until Time 19
    23:00,                    !- Time 20
    0.56,                     !- Value Until Time 20
    24:00,                    !- Time 21
    0.47;                     !- Value Until Time 21

Schedule:Day:Interval,
    exterior lighting schedule day 5,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    01:00,                    !- Time 1
    0.380952380952381,        !- Value Until Time 1
    03:00,                    !- Time 2
    0.352380952380952,        !- Value Until Time 2
    05:00,                    !- Time 3
    0.333333333333333,        !- Value Until Time 3
    06:00,                    !- Time 4
    0.371428571428571,        !- Value Until Time 4
    07:00,                    !- Time 5
    0.419047619047619,        !- Value Until Time 5
    08:00,                    !- Time 6
    0.39047619047619,         !- Value Until Time 6
    09:00,                    !- Time 7
    0.295238095238095,        !- Value Until Time 7
    10:00,                    !- Time 8
    0.238095238095238,        !- Value Until Time 8
    12:00,                    !- Time 9
    0.228571428571429,        !- Value Until Time 9
    13:00,                    !- Time 10
    0.238095238095238,        !- Value Until Time 10
    14:00,                    !- Time 11
    0.266666666666667,        !- Value Until Time 11
    15:00,                    !- Time 12
    0.285714285714286,        !- Value Until Time 12
    16:00,                    !- Time 13
    0.333333333333333,        !- Value Until Time 13
    17:00,                    !- Time 14
    0.419047619047619,        !- Value Until Time 14
    18:00,                    !- Time 15
    0.533333333333333,        !- Value Until Time 15
    19:00,                    !- Time 16
    0.609523809523809,        !- Value Until Time 16
    20:00,                    !- Time 17
    0.647619047619048,        !- Value Until Time 17
    21:00,                    !- Time 18
    0.666666666666667,        !- Value Until Time 18
    22:00,                    !- Time 19
    0.619047619047619,        !- Value Until Time 19
    23:00,                    !- Time 20
    0.533333333333333,        !- Value Until Time 20
    24:00,                    !- Time 21
    0.447619047619048;        !- Value Until Time 21

Schedule:Day:Interval,
    exterior lighting schedule day 6,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    01:00,                    !- Time 1
    0.39047619047619,         !- Value Until Time 1
    03:00,                    !- Time 2
    0.361190476190476,        !- Value Until Time 2
    05:00,                    !- Time 3
    0.341666666666667,        !- Value Until Time 3
    06:00,                    !- Time 4
    0.380714285714286,        !- Value Until Time 4
    07:00,                    !- Time 5
    0.429523809523809,        !- Value Until Time 5
    08:00,                    !- Time 6
    0.400238095238095,        !- Value Until Time 6
    09:00,                    !- Time 7
    0.302619047619048,        !- Value Until Time 7
    10:00,                    !- Time 8
    0.244047619047619,        !- Value Until Time 8
    12:00,                    !- Time 9
    0.234285714285714,        !- Value Until Time 9
    13:00,                    !- Time 10
    0.244047619047619,        !- Value Until Time 10
    14:00,                    !- Time 11
    0.273333333333333,        !- Value Until Time 11
    15:00,                    !- Time 12
    0.292857142857143,        !- Value Until Time 12
    16:00,                    !- Time 13
    0.341666666666667,        !- Value Until Time 13
    17:00,                    !- Time 14
    0.429523809523809,        !- Value Until Time 14
    18:00,                    !- Time 15
    0.546666666666667,        !- Value Until Time 15
    19:00,                    !- Time 16
    0.624761904761905,        !- Value Until Time 16
    20:00,                    !- Time 17
    0.663809523809524,        !- Value Until Time 17
    21:00,                    !- Time 18
    0.683333333333333,        !- Value Until Time 18
    22:00,                    !- Time 19
    0.634523809523809,        !- Value Until Time 19
    23:00,                    !- Time 20
    0.546666666666667,        !- Value Until Time 20
    24:00,                    !- Time 21
    0.458809523809524;        !- Value Until Time 21

Schedule:Day:Interval,
    exterior lighting schedule day 7,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    01:00,                    !- Time 1
    0.419047619047619,        !- Value Until Time 1
    03:00,                    !- Time 2
    0.387619047619048,        !- Value Until Time 2
    05:00,                    !- Time 3
    0.366666666666667,        !- Value Until Time 3
    06:00,                    !- Time 4
    0.408571428571429,        !- Value Until Time 4
    07:00,                    !- Time 5
    0.460952380952381,        !- Value Until Time 5
    08:00,                    !- Time 6
    0.42952380952381,         !- Value Until Time 6
    09:00,                    !- Time 7
    0.324761904761905,        !- Value Until Time 7
    10:00,                    !- Time 8
    0.261904761904762,        !- Value Until Time 8
    12:00,                    !- Time 9
    0.251428571428571,        !- Value Until Time 9
    13:00,                    !- Time 10
    0.261904761904762,        !- Value Until Time 10
    14:00,                    !- Time 11
    0.293333333333333,        !- Value Until Time 11
    15:00,                    !- Time 12
    0.314285714285714,        !- Value Until Time 12
    16:00,                    !- Time 13
    0.366666666666667,        !- Value Until Time 13
    17:00,                    !- Time 14
    0.460952380952381,        !- Value Until Time 14
    18:00,                    !- Time 15
    0.586666666666667,        !- Value Until Time 15
    19:00,                    !- Time 16
    0.67047619047619,         !- Value Until Time 16
    20:00,                    !- Time 17
    0.712380952380952,        !- Value Until Time 17
    21:00,                    !- Time 18
    0.733333333333333,        !- Value Until Time 18
    22:00,                    !- Time 19
    0.680952380952381,        !- Value Until Time 19
    23:00,                    !- Time 20
    0.586666666666667,        !- Value Until Time 20
    24:00,                    !- Time 21
    0.492380952380952;        !- Value Until Time 21

Schedule:Day:Interval,
    exterior lighting schedule day 8,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    01:00,                    !- Time 1
    0.466666666666667,        !- Value Until Time 1
    03:00,                    !- Time 2
    0.431666666666667,        !- Value Until Time 2
    05:00,                    !- Time 3
    0.408333333333333,        !- Value Until Time 3
    06:00,                    !- Time 4
    0.455,                    !- Value Until Time 4
    07:00,                    !- Time 5
    0.513333333333333,        !- Value Until Time 5
    08:00,                    !- Time 6
    0.478333333333333,        !- Value Until Time 6
    09:00,                    !- Time 7
    0.361666666666667,        !- Value Until Time 7
    10:00,                    !- Time 8
    0.291666666666667,        !- Value Until Time 8
    12:00,                    !- Time 9
    0.28,                     !- Value Until Time 9
    13:00,                    !- Time 10
    0.291666666666667,        !- Value Until Time 10
    14:00,                    !- Time 11
    0.326666666666667,        !- Value Until Time 11
    15:00,                    !- Time 12
    0.35,                     !- Value Until Time 12
    16:00,                    !- Time 13
    0.408333333333333,        !- Value Until Time 13
    17:00,                    !- Time 14
    0.513333333333333,        !- Value Until Time 14
    18:00,                    !- Time 15
    0.653333333333333,        !- Value Until Time 15
    19:00,                    !- Time 16
    0.746666666666667,        !- Value Until Time 16
    20:00,                    !- Time 17
    0.793333333333333,        !- Value Until Time 17
    21:00,                    !- Time 18
    0.816666666666667,        !- Value Until Time 18
    22:00,                    !- Time 19
    0.758333333333333,        !- Value Until Time 19
    23:00,                    !- Time 20
    0.653333333333333,        !- Value Until Time 20
    24:00,                    !- Time 21
    0.548333333333333;        !- Value Until Time 21

Schedule:Day:Interval,
    exterior lighting schedule day 9,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    01:00,                    !- Time 1
    0.50952380952381,         !- Value Until Time 1
    03:00,                    !- Time 2
    0.471309523809524,        !- Value Until Time 2
    05:00,                    !- Time 3
    0.445833333333333,        !- Value Until Time 3
    06:00,                    !- Time 4
    0.496785714285714,        !- Value Until Time 4
    07:00,                    !- Time 5
    0.56047619047619,         !- Value Until Time 5
    08:00,                    !- Time 6
    0.522261904761905,        !- Value Until Time 6
    09:00,                    !- Time 7
    0.394880952380952,        !- Value Until Time 7
    10:00,                    !- Time 8
    0.318452380952381,        !- Value Until Time 8
    12:00,                    !- Time 9
    0.305714285714286,        !- Value Until Time 9
    13:00,                    !- Time 10
    0.318452380952381,        !- Value Until Time 10
    14:00,                    !- Time 11
    0.356666666666667,        !- Value Until Time 11
    15:00,                    !- Time 12
    0.382142857142857,        !- Value Until Time 12
    16:00,                    !- Time 13
    0.445833333333333,        !- Value Until Time 13
    17:00,                    !- Time 14
    0.56047619047619,         !- Value Until Time 14
    18:00,                    !- Time 15
    0.713333333333333,        !- Value Until Time 15
    19:00,                    !- Time 16
    0.815238095238095,        !- Value Until Time 16
    20:00,                    !- Time 17
    0.866190476190476,        !- Value Until Time 17
    21:00,                    !- Time 18
    0.891666666666667,        !- Value Until Time 18
    22:00,                    !- Time 19
    0.82797619047619,         !- Value Until Time 19
    23:00,                    !- Time 20
    0.713333333333333,        !- Value Until Time 20
    24:00,                    !- Time 21
    0.598690476190476;        !- Value Until Time 21

Schedule:Day:Interval,
    exterior lighting schedule default day,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    0;                        !- Value Until Time 1

Schedule:Day:Interval,
    natural vent schedule day,    !- Name
    OnOff,                    !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    1;                        !- Value Until Time 1

Schedule:Day:Interval,
    natural vent schedule default day,    !- Name
    OnOff,                    !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    0;                        !- Value Until Time 1

SCHEDULE:DAY:INTERVAL,
    heating setpoint day,     !- Name
    Temperature,              !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    06:00,                    !- Time 1
    18,                       !- Value Until Time 1
    22:00,                    !- Time 2
    21,                       !- Value Until Time 2
    24:00,                    !- Time 3
    18;                       !- Value Until Time 3

SCHEDULE:DAY:INTERVAL,
    cooling setpoint day,     !- Name
    Temperature,              !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    06:00,                    !- Time 1
    26,                       !- Value Until Time 1
    22:00,                    !- Time 2
    24,                       !- Value Until Time 2
    24:00,                    !- Time 3
    26;                       !- Value Until Time 3

Schedule:Week:Daily,
    trans schedule winter=0.85 summer=0.7 Week Rule - Jan1-Apr28,    !- Name
    trans schedule winter=0.85 summer=0.7 day,    !- Sunday ScheduleDay Name
    trans schedule winter=0.85 summer=0.7 day,    !- Monday ScheduleDay Name
    trans schedule winter=0.85 summer=0.7 day,    !- Tuesday ScheduleDay Name
    trans schedule winter=0.85 summer=0.7 day,    !- Wednesday ScheduleDay Name
    trans schedule winter=0.85 summer=0.7 day,    !- Thursday ScheduleDay Name
    trans schedule winter=0.85 summer=0.7 day,    !- Friday ScheduleDay Name
    trans schedule winter=0.85 summer=0.7 day,    !- Saturday ScheduleDay Name
    trans schedule winter=0.85 summer=0.7 default day,    !- Holiday ScheduleDay Name
    trans schedule winter=0.85 summer=0.7 default day,    !- SummerDesignDay ScheduleDay Name
    trans schedule winter=0.85 summer=0.7 default day,    !- WinterDesignDay ScheduleDay Name
    trans schedule winter=0.85 summer=0.7 default day,    !- CustomDay1 ScheduleDay Name
    trans schedule winter=0.85 summer=0.7 default day;    !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    trans schedule winter=0.85 summer=0.7 Week Rule - Apr29-May5,    !- Name
    trans schedule winter=0.85 summer=0.7 day,    !- Sunday ScheduleDay Name
    trans schedule winter=0.85 summer=0.7 day,    !- Monday ScheduleDay Name
    trans schedule winter=0.85 summer=0.7 day 1,    !- Tuesday ScheduleDay Name
    trans schedule winter=0.85 summer=0.7 day 1,    !- Wednesday ScheduleDay Name
    trans schedule winter=0.85 summer=0.7 day 1,    !- Thursday ScheduleDay Name
    trans schedule winter=0.85 summer=0.7 day 1,    !- Friday ScheduleDay Name
    trans schedule winter=0.85 summer=0.7 day 1,    !- Saturday ScheduleDay Name
    trans schedule winter=0.85 summer=0.7 default day,    !- Holiday ScheduleDay Name
    trans schedule winter=0.85 summer=0.7 default day,    !- SummerDesignDay ScheduleDay Name
    trans schedule winter=0.85 summer=0.7 default day,    !- WinterDesignDay ScheduleDay Name
    trans schedule winter=0.85 summer=0.7 default day,    !- CustomDay1 ScheduleDay Name
    trans schedule winter=0.85 summer=0.7 default day;    !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    trans schedule winter=0.85 summer=0.7 Week Rule - May6-Oct27,    !- Name
    trans schedule winter=0.85 summer=0.7 day 1,    !- Sunday ScheduleDay Name
    trans schedule winter=0.85 summer=0.7 day 1,    !- Monday ScheduleDay Name
    trans schedule winter=0.85 summer=0.7 day 1,    !- Tuesday ScheduleDay Name
    trans schedule winter=0.85 summer=0.7 day 1,    !- Wednesday ScheduleDay Name
    trans schedule winter=0.85 summer=0.7 day 1,    !- Thursday ScheduleDay Name
    trans schedule winter=0.85 summer=0.7 day 1,    !- Friday ScheduleDay Name
    trans schedule winter=0.85 summer=0.7 day 1,    !- Saturday ScheduleDay Name
    trans schedule winter=0.85 summer=0.7 default day,    !- Holiday ScheduleDay Name
    trans schedule winter=0.85 summer=0.7 default day,    !- SummerDesignDay ScheduleDay Name
    trans schedule winter=0.85 summer=0.7 default day,    !- WinterDesignDay ScheduleDay Name
    trans schedule winter=0.85 summer=0.7 default day,    !- CustomDay1 ScheduleDay Name
    trans schedule winter=0.85 summer=0.7 default day;    !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    trans schedule winter=0.85 summer=0.7 Week Rule - Oct28-Nov3,    !- Name
    trans schedule winter=0.85 summer=0.7 day 1,    !- Sunday ScheduleDay Name
    trans schedule winter=0.85 summer=0.7 day 1,    !- Monday ScheduleDay Name
    trans schedule winter=0.85 summer=0.7 day 1,    !- Tuesday ScheduleDay Name
    trans schedule winter=0.85 summer=0.7 day 1,    !- Wednesday ScheduleDay Name
    trans schedule winter=0.85 summer=0.7 day 2,    !- Thursday ScheduleDay Name
    trans schedule winter=0.85 summer=0.7 day 2,    !- Friday ScheduleDay Name
    trans schedule winter=0.85 summer=0.7 day 2,    !- Saturday ScheduleDay Name
    trans schedule winter=0.85 summer=0.7 default day,    !- Holiday ScheduleDay Name
    trans schedule winter=0.85 summer=0.7 default day,    !- SummerDesignDay ScheduleDay Name
    trans schedule winter=0.85 summer=0.7 default day,    !- WinterDesignDay ScheduleDay Name
    trans schedule winter=0.85 summer=0.7 default day,    !- CustomDay1 ScheduleDay Name
    trans schedule winter=0.85 summer=0.7 default day;    !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    trans schedule winter=0.85 summer=0.7 Week Rule - Nov4-Dec31,    !- Name
    trans schedule winter=0.85 summer=0.7 day 2,    !- Sunday ScheduleDay Name
    trans schedule winter=0.85 summer=0.7 day 2,    !- Monday ScheduleDay Name
    trans schedule winter=0.85 summer=0.7 day 2,    !- Tuesday ScheduleDay Name
    trans schedule winter=0.85 summer=0.7 day 2,    !- Wednesday ScheduleDay Name
    trans schedule winter=0.85 summer=0.7 day 2,    !- Thursday ScheduleDay Name
    trans schedule winter=0.85 summer=0.7 day 2,    !- Friday ScheduleDay Name
    trans schedule winter=0.85 summer=0.7 day 2,    !- Saturday ScheduleDay Name
    trans schedule winter=0.85 summer=0.7 default day,    !- Holiday ScheduleDay Name
    trans schedule winter=0.85 summer=0.7 default day,    !- SummerDesignDay ScheduleDay Name
    trans schedule winter=0.85 summer=0.7 default day,    !- WinterDesignDay ScheduleDay Name
    trans schedule winter=0.85 summer=0.7 default day,    !- CustomDay1 ScheduleDay Name
    trans schedule winter=0.85 summer=0.7 default day;    !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    mech vent bath fan 0 schedule Week Rule - Jan1-Dec31,    !- Name
    mech vent bath fan 0 schedule day,    !- Sunday ScheduleDay Name
    mech vent bath fan 0 schedule day,    !- Monday ScheduleDay Name
    mech vent bath fan 0 schedule day,    !- Tuesday ScheduleDay Name
    mech vent bath fan 0 schedule day,    !- Wednesday ScheduleDay Name
    mech vent bath fan 0 schedule day,    !- Thursday ScheduleDay Name
    mech vent bath fan 0 schedule day,    !- Friday ScheduleDay Name
    mech vent bath fan 0 schedule day,    !- Saturday ScheduleDay Name
    mech vent bath fan 0 schedule default day,    !- Holiday ScheduleDay Name
    mech vent bath fan 0 schedule default day,    !- SummerDesignDay ScheduleDay Name
    mech vent bath fan 0 schedule default day,    !- WinterDesignDay ScheduleDay Name
    mech vent bath fan 0 schedule default day,    !- CustomDay1 ScheduleDay Name
    mech vent bath fan 0 schedule default day;    !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    mech vent range fan 0 schedule Week Rule - Jan1-Dec31,    !- Name
    mech vent range fan 0 schedule day,    !- Sunday ScheduleDay Name
    mech vent range fan 0 schedule day,    !- Monday ScheduleDay Name
    mech vent range fan 0 schedule day,    !- Tuesday ScheduleDay Name
    mech vent range fan 0 schedule day,    !- Wednesday ScheduleDay Name
    mech vent range fan 0 schedule day,    !- Thursday ScheduleDay Name
    mech vent range fan 0 schedule day,    !- Friday ScheduleDay Name
    mech vent range fan 0 schedule day,    !- Saturday ScheduleDay Name
    mech vent range fan 0 schedule default day,    !- Holiday ScheduleDay Name
    mech vent range fan 0 schedule default day,    !- SummerDesignDay ScheduleDay Name
    mech vent range fan 0 schedule default day,    !- WinterDesignDay ScheduleDay Name
    mech vent range fan 0 schedule default day,    !- CustomDay1 ScheduleDay Name
    mech vent range fan 0 schedule default day;    !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    general water use schedule Week Rule - Jan1-Dec31,    !- Name
    general water use schedule day,    !- Sunday ScheduleDay Name
    general water use schedule day,    !- Monday ScheduleDay Name
    general water use schedule day,    !- Tuesday ScheduleDay Name
    general water use schedule day,    !- Wednesday ScheduleDay Name
    general water use schedule day,    !- Thursday ScheduleDay Name
    general water use schedule day,    !- Friday ScheduleDay Name
    general water use schedule day,    !- Saturday ScheduleDay Name
    general water use schedule default day,    !- Holiday ScheduleDay Name
    general water use schedule default day,    !- SummerDesignDay ScheduleDay Name
    general water use schedule default day,    !- WinterDesignDay ScheduleDay Name
    general water use schedule default day,    !- CustomDay1 ScheduleDay Name
    general water use schedule default day;    !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    heating setpoint Week Rule - Jan1-Dec31,    !- Name
    heating setpoint day,     !- Sunday ScheduleDay Name
    heating setpoint day,     !- Monday ScheduleDay Name
    heating setpoint day,     !- Tuesday ScheduleDay Name
    heating setpoint day,     !- Wednesday ScheduleDay Name
    heating setpoint day,     !- Thursday ScheduleDay Name
    heating setpoint day,     !- Friday ScheduleDay Name
    heating setpoint day,     !- Saturday ScheduleDay Name
    heating setpoint default day,    !- Holiday ScheduleDay Name
    heating setpoint default day,    !- SummerDesignDay ScheduleDay Name
    heating setpoint default day,    !- WinterDesignDay ScheduleDay Name
    heating setpoint default day,    !- CustomDay1 ScheduleDay Name
    heating setpoint default day;    !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    cooling setpoint Week Rule - Jan1-Dec31,    !- Name
    cooling setpoint day,     !- Sunday ScheduleDay Name
    cooling setpoint day,     !- Monday ScheduleDay Name
    cooling setpoint day,     !- Tuesday ScheduleDay Name
    cooling setpoint day,     !- Wednesday ScheduleDay Name
    cooling setpoint day,     !- Thursday ScheduleDay Name
    cooling setpoint day,     !- Friday ScheduleDay Name
    cooling setpoint day,     !- Saturday ScheduleDay Name
    cooling setpoint default day,    !- Holiday ScheduleDay Name
    cooling setpoint default day,    !- SummerDesignDay ScheduleDay Name
    cooling setpoint default day,    !- WinterDesignDay ScheduleDay Name
    cooling setpoint default day,    !- CustomDay1 ScheduleDay Name
    cooling setpoint default day;    !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    cooling season schedule Week Rule - Jan1-Apr28,    !- Name
    cooling season schedule day,    !- Sunday ScheduleDay Name
    cooling season schedule day,    !- Monday ScheduleDay Name
    cooling season schedule day,    !- Tuesday ScheduleDay Name
    cooling season schedule day,    !- Wednesday ScheduleDay Name
    cooling season schedule day,    !- Thursday ScheduleDay Name
    cooling season schedule day,    !- Friday ScheduleDay Name
    cooling season schedule day,    !- Saturday ScheduleDay Name
    cooling season schedule default day,    !- Holiday ScheduleDay Name
    cooling season schedule default day,    !- SummerDesignDay ScheduleDay Name
    cooling season schedule default day,    !- WinterDesignDay ScheduleDay Name
    cooling season schedule default day,    !- CustomDay1 ScheduleDay Name
    cooling season schedule default day;    !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    cooling season schedule Week Rule - Apr29-May5,    !- Name
    cooling season schedule day,    !- Sunday ScheduleDay Name
    cooling season schedule day,    !- Monday ScheduleDay Name
    cooling season schedule day 1,    !- Tuesday ScheduleDay Name
    cooling season schedule day 1,    !- Wednesday ScheduleDay Name
    cooling season schedule day 1,    !- Thursday ScheduleDay Name
    cooling season schedule day 1,    !- Friday ScheduleDay Name
    cooling season schedule day 1,    !- Saturday ScheduleDay Name
    cooling season schedule default day,    !- Holiday ScheduleDay Name
    cooling season schedule default day,    !- SummerDesignDay ScheduleDay Name
    cooling season schedule default day,    !- WinterDesignDay ScheduleDay Name
    cooling season schedule default day,    !- CustomDay1 ScheduleDay Name
    cooling season schedule default day;    !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    cooling season schedule Week Rule - May6-Sep29,    !- Name
    cooling season schedule day 1,    !- Sunday ScheduleDay Name
    cooling season schedule day 1,    !- Monday ScheduleDay Name
    cooling season schedule day 1,    !- Tuesday ScheduleDay Name
    cooling season schedule day 1,    !- Wednesday ScheduleDay Name
    cooling season schedule day 1,    !- Thursday ScheduleDay Name
    cooling season schedule day 1,    !- Friday ScheduleDay Name
    cooling season schedule day 1,    !- Saturday ScheduleDay Name
    cooling season schedule default day,    !- Holiday ScheduleDay Name
    cooling season schedule default day,    !- SummerDesignDay ScheduleDay Name
    cooling season schedule default day,    !- WinterDesignDay ScheduleDay Name
    cooling season schedule default day,    !- CustomDay1 ScheduleDay Name
    cooling season schedule default day;    !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    cooling season schedule Week Rule - Sep30-Oct6,    !- Name
    cooling season schedule day 1,    !- Sunday ScheduleDay Name
    cooling season schedule day 2,    !- Monday ScheduleDay Name
    cooling season schedule day 2,    !- Tuesday ScheduleDay Name
    cooling season schedule day 2,    !- Wednesday ScheduleDay Name
    cooling season schedule day 2,    !- Thursday ScheduleDay Name
    cooling season schedule day 2,    !- Friday ScheduleDay Name
    cooling season schedule day 2,    !- Saturday ScheduleDay Name
    cooling season schedule default day,    !- Holiday ScheduleDay Name
    cooling season schedule default day,    !- SummerDesignDay ScheduleDay Name
    cooling season schedule default day,    !- WinterDesignDay ScheduleDay Name
    cooling season schedule default day,    !- CustomDay1 ScheduleDay Name
    cooling season schedule default day;    !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    cooling season schedule Week Rule - Oct7-Dec31,    !- Name
    cooling season schedule day 2,    !- Sunday ScheduleDay Name
    cooling season schedule day 2,    !- Monday ScheduleDay Name
    cooling season schedule day 2,    !- Tuesday ScheduleDay Name
    cooling season schedule day 2,    !- Wednesday ScheduleDay Name
    cooling season schedule day 2,    !- Thursday ScheduleDay Name
    cooling season schedule day 2,    !- Friday ScheduleDay Name
    cooling season schedule day 2,    !- Saturday ScheduleDay Name
    cooling season schedule default day,    !- Holiday ScheduleDay Name
    cooling season schedule default day,    !- SummerDesignDay ScheduleDay Name
    cooling season schedule default day,    !- WinterDesignDay ScheduleDay Name
    cooling season schedule default day,    !- CustomDay1 ScheduleDay Name
    cooling season schedule default day;    !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    exterior lighting schedule Week Rule - Jan1-Jan27,    !- Name
    exterior lighting schedule day,    !- Sunday ScheduleDay Name
    exterior lighting schedule day,    !- Monday ScheduleDay Name
    exterior lighting schedule day,    !- Tuesday ScheduleDay Name
    exterior lighting schedule day,    !- Wednesday ScheduleDay Name
    exterior lighting schedule day,    !- Thursday ScheduleDay Name
    exterior lighting schedule day,    !- Friday ScheduleDay Name
    exterior lighting schedule day,    !- Saturday ScheduleDay Name
    exterior lighting schedule default day,    !- Holiday ScheduleDay Name
    exterior lighting schedule default day,    !- SummerDesignDay ScheduleDay Name
    exterior lighting schedule default day,    !- WinterDesignDay ScheduleDay Name
    exterior lighting schedule default day,    !- CustomDay1 ScheduleDay Name
    exterior lighting schedule default day;    !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    exterior lighting schedule Week Rule - Jan28-Feb3,    !- Name
    exterior lighting schedule day,    !- Sunday ScheduleDay Name
    exterior lighting schedule day,    !- Monday ScheduleDay Name
    exterior lighting schedule day,    !- Tuesday ScheduleDay Name
    exterior lighting schedule day,    !- Wednesday ScheduleDay Name
    exterior lighting schedule day 1,    !- Thursday ScheduleDay Name
    exterior lighting schedule day 1,    !- Friday ScheduleDay Name
    exterior lighting schedule day 1,    !- Saturday ScheduleDay Name
    exterior lighting schedule default day,    !- Holiday ScheduleDay Name
    exterior lighting schedule default day,    !- SummerDesignDay ScheduleDay Name
    exterior lighting schedule default day,    !- WinterDesignDay ScheduleDay Name
    exterior lighting schedule default day,    !- CustomDay1 ScheduleDay Name
    exterior lighting schedule default day;    !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    exterior lighting schedule Week Rule - Feb4-Feb24,    !- Name
    exterior lighting schedule day 1,    !- Sunday ScheduleDay Name
    exterior lighting schedule day 1,    !- Monday ScheduleDay Name
    exterior lighting schedule day 1,    !- Tuesday ScheduleDay Name
    exterior lighting schedule day 1,    !- Wednesday ScheduleDay Name
    exterior lighting schedule day 1,    !- Thursday ScheduleDay Name
    exterior lighting schedule day 1,    !- Friday ScheduleDay Name
    exterior lighting schedule day 1,    !- Saturday ScheduleDay Name
    exterior lighting schedule default day,    !- Holiday ScheduleDay Name
    exterior lighting schedule default day,    !- SummerDesignDay ScheduleDay Name
    exterior lighting schedule default day,    !- WinterDesignDay ScheduleDay Name
    exterior lighting schedule default day,    !- CustomDay1 ScheduleDay Name
    exterior lighting schedule default day;    !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    exterior lighting schedule Week Rule - Feb25-Mar3,    !- Name
    exterior lighting schedule day 1,    !- Sunday ScheduleDay Name
    exterior lighting schedule day 1,    !- Monday ScheduleDay Name
    exterior lighting schedule day 1,    !- Tuesday ScheduleDay Name
    exterior lighting schedule day 1,    !- Wednesday ScheduleDay Name
    exterior lighting schedule day 2,    !- Thursday ScheduleDay Name
    exterior lighting schedule day 2,    !- Friday ScheduleDay Name
    exterior lighting schedule day 2,    !- Saturday ScheduleDay Name
    exterior lighting schedule default day,    !- Holiday ScheduleDay Name
    exterior lighting schedule default day,    !- SummerDesignDay ScheduleDay Name
    exterior lighting schedule default day,    !- WinterDesignDay ScheduleDay Name
    exterior lighting schedule default day,    !- CustomDay1 ScheduleDay Name
    exterior lighting schedule default day;    !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    exterior lighting schedule Week Rule - Mar4-Mar31,    !- Name
    exterior lighting schedule day 2,    !- Sunday ScheduleDay Name
    exterior lighting schedule day 2,    !- Monday ScheduleDay Name
    exterior lighting schedule day 2,    !- Tuesday ScheduleDay Name
    exterior lighting schedule day 2,    !- Wednesday ScheduleDay Name
    exterior lighting schedule day 2,    !- Thursday ScheduleDay Name
    exterior lighting schedule day 2,    !- Friday ScheduleDay Name
    exterior lighting schedule day 2,    !- Saturday ScheduleDay Name
    exterior lighting schedule default day,    !- Holiday ScheduleDay Name
    exterior lighting schedule default day,    !- SummerDesignDay ScheduleDay Name
    exterior lighting schedule default day,    !- WinterDesignDay ScheduleDay Name
    exterior lighting schedule default day,    !- CustomDay1 ScheduleDay Name
    exterior lighting schedule default day;    !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    exterior lighting schedule Week Rule - Apr1-Apr28,    !- Name
    exterior lighting schedule day 3,    !- Sunday ScheduleDay Name
    exterior lighting schedule day 3,    !- Monday ScheduleDay Name
    exterior lighting schedule day 3,    !- Tuesday ScheduleDay Name
    exterior lighting schedule day 3,    !- Wednesday ScheduleDay Name
    exterior lighting schedule day 3,    !- Thursday ScheduleDay Name
    exterior lighting schedule day 3,    !- Friday ScheduleDay Name
    exterior lighting schedule day 3,    !- Saturday ScheduleDay Name
    exterior lighting schedule default day,    !- Holiday ScheduleDay Name
    exterior lighting schedule default day,    !- SummerDesignDay ScheduleDay Name
    exterior lighting schedule default day,    !- WinterDesignDay ScheduleDay Name
    exterior lighting schedule default day,    !- CustomDay1 ScheduleDay Name
    exterior lighting schedule default day;    !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    exterior lighting schedule Week Rule - Apr29-May5,    !- Name
    exterior lighting schedule day 3,    !- Sunday ScheduleDay Name
    exterior lighting schedule day 3,    !- Monday ScheduleDay Name
    exterior lighting schedule day 4,    !- Tuesday ScheduleDay Name
    exterior lighting schedule day 4,    !- Wednesday ScheduleDay Name
    exterior lighting schedule day 4,    !- Thursday ScheduleDay Name
    exterior lighting schedule day 4,    !- Friday ScheduleDay Name
    exterior lighting schedule day 4,    !- Saturday ScheduleDay Name
    exterior lighting schedule default day,    !- Holiday ScheduleDay Name
    exterior lighting schedule default day,    !- SummerDesignDay ScheduleDay Name
    exterior lighting schedule default day,    !- WinterDesignDay ScheduleDay Name
    exterior lighting schedule default day,    !- CustomDay1 ScheduleDay Name
    exterior lighting schedule default day;    !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    exterior lighting schedule Week Rule - May6-May26,    !- Name
    exterior lighting schedule day 4,    !- Sunday ScheduleDay Name
    exterior lighting schedule day 4,    !- Monday ScheduleDay Name
    exterior lighting schedule day 4,    !- Tuesday ScheduleDay Name
    exterior lighting schedule day 4,    !- Wednesday ScheduleDay Name
    exterior lighting schedule day 4,    !- Thursday ScheduleDay Name
    exterior lighting schedule day 4,    !- Friday ScheduleDay Name
    exterior lighting schedule day 4,    !- Saturday ScheduleDay Name
    exterior lighting schedule default day,    !- Holiday ScheduleDay Name
    exterior lighting schedule default day,    !- SummerDesignDay ScheduleDay Name
    exterior lighting schedule default day,    !- WinterDesignDay ScheduleDay Name
    exterior lighting schedule default day,    !- CustomDay1 ScheduleDay Name
    exterior lighting schedule default day;    !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    exterior lighting schedule Week Rule - May27-Jun2,    !- Name
    exterior lighting schedule day 4,    !- Sunday ScheduleDay Name
    exterior lighting schedule day 4,    !- Monday ScheduleDay Name
    exterior lighting schedule day 4,    !- Tuesday ScheduleDay Name
    exterior lighting schedule day 4,    !- Wednesday ScheduleDay Name
    exterior lighting schedule day 4,    !- Thursday ScheduleDay Name
    exterior lighting schedule day 5,    !- Friday ScheduleDay Name
    exterior lighting schedule day 5,    !- Saturday ScheduleDay Name
    exterior lighting schedule default day,    !- Holiday ScheduleDay Name
    exterior lighting schedule default day,    !- SummerDesignDay ScheduleDay Name
    exterior lighting schedule default day,    !- WinterDesignDay ScheduleDay Name
    exterior lighting schedule default day,    !- CustomDay1 ScheduleDay Name
    exterior lighting schedule default day;    !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    exterior lighting schedule Week Rule - Jun3-Jun30,    !- Name
    exterior lighting schedule day 5,    !- Sunday ScheduleDay Name
    exterior lighting schedule day 5,    !- Monday ScheduleDay Name
    exterior lighting schedule day 5,    !- Tuesday ScheduleDay Name
    exterior lighting schedule day 5,    !- Wednesday ScheduleDay Name
    exterior lighting schedule day 5,    !- Thursday ScheduleDay Name
    exterior lighting schedule day 5,    !- Friday ScheduleDay Name
    exterior lighting schedule day 5,    !- Saturday ScheduleDay Name
    exterior lighting schedule default day,    !- Holiday ScheduleDay Name
    exterior lighting schedule default day,    !- SummerDesignDay ScheduleDay Name
    exterior lighting schedule default day,    !- WinterDesignDay ScheduleDay Name
    exterior lighting schedule default day,    !- CustomDay1 ScheduleDay Name
    exterior lighting schedule default day;    !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    exterior lighting schedule Week Rule - Jul1-Jul28,    !- Name
    exterior lighting schedule day 6,    !- Sunday ScheduleDay Name
    exterior lighting schedule day 6,    !- Monday ScheduleDay Name
    exterior lighting schedule day 6,    !- Tuesday ScheduleDay Name
    exterior lighting schedule day 6,    !- Wednesday ScheduleDay Name
    exterior lighting schedule day 6,    !- Thursday ScheduleDay Name
    exterior lighting schedule day 6,    !- Friday ScheduleDay Name
    exterior lighting schedule day 6,    !- Saturday ScheduleDay Name
    exterior lighting schedule default day,    !- Holiday ScheduleDay Name
    exterior lighting schedule default day,    !- SummerDesignDay ScheduleDay Name
    exterior lighting schedule default day,    !- WinterDesignDay ScheduleDay Name
    exterior lighting schedule default day,    !- CustomDay1 ScheduleDay Name
    exterior lighting schedule default day;    !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    exterior lighting schedule Week Rule - Jul29-Aug4,    !- Name
    exterior lighting schedule day 6,    !- Sunday ScheduleDay Name
    exterior lighting schedule day 6,    !- Monday ScheduleDay Name
    exterior lighting schedule day 6,    !- Tuesday ScheduleDay Name
    exterior lighting schedule day 7,    !- Wednesday ScheduleDay Name
    exterior lighting schedule day 7,    !- Thursday ScheduleDay Name
    exterior lighting schedule day 7,    !- Friday ScheduleDay Name
    exterior lighting schedule day 7,    !- Saturday ScheduleDay Name
    exterior lighting schedule default day,    !- Holiday ScheduleDay Name
    exterior lighting schedule default day,    !- SummerDesignDay ScheduleDay Name
    exterior lighting schedule default day,    !- WinterDesignDay ScheduleDay Name
    exterior lighting schedule default day,    !- CustomDay1 ScheduleDay Name
    exterior lighting schedule default day;    !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    exterior lighting schedule Week Rule - Aug5-Aug25,    !- Name
    exterior lighting schedule day 7,    !- Sunday ScheduleDay Name
    exterior lighting schedule day 7,    !- Monday ScheduleDay Name
    exterior lighting schedule day 7,    !- Tuesday ScheduleDay Name
    exterior lighting schedule day 7,    !- Wednesday ScheduleDay Name
    exterior lighting schedule day 7,    !- Thursday ScheduleDay Name
    exterior lighting schedule day 7,    !- Friday ScheduleDay Name
    exterior lighting schedule day 7,    !- Saturday ScheduleDay Name
    exterior lighting schedule default day,    !- Holiday ScheduleDay Name
    exterior lighting schedule default day,    !- SummerDesignDay ScheduleDay Name
    exterior lighting schedule default day,    !- WinterDesignDay ScheduleDay Name
    exterior lighting schedule default day,    !- CustomDay1 ScheduleDay Name
    exterior lighting schedule default day;    !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    exterior lighting schedule Week Rule - Aug26-Sep1,    !- Name
    exterior lighting schedule day 7,    !- Sunday ScheduleDay Name
    exterior lighting schedule day 7,    !- Monday ScheduleDay Name
    exterior lighting schedule day 7,    !- Tuesday ScheduleDay Name
    exterior lighting schedule day 7,    !- Wednesday ScheduleDay Name
    exterior lighting schedule day 7,    !- Thursday ScheduleDay Name
    exterior lighting schedule day 7,    !- Friday ScheduleDay Name
    exterior lighting schedule day 8,    !- Saturday ScheduleDay Name
    exterior lighting schedule default day,    !- Holiday ScheduleDay Name
    exterior lighting schedule default day,    !- SummerDesignDay ScheduleDay Name
    exterior lighting schedule default day,    !- WinterDesignDay ScheduleDay Name
    exterior lighting schedule default day,    !- CustomDay1 ScheduleDay Name
    exterior lighting schedule default day;    !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    exterior lighting schedule Week Rule - Sep2-Sep29,    !- Name
    exterior lighting schedule day 8,    !- Sunday ScheduleDay Name
    exterior lighting schedule day 8,    !- Monday ScheduleDay Name
    exterior lighting schedule day 8,    !- Tuesday ScheduleDay Name
    exterior lighting schedule day 8,    !- Wednesday ScheduleDay Name
    exterior lighting schedule day 8,    !- Thursday ScheduleDay Name
    exterior lighting schedule day 8,    !- Friday ScheduleDay Name
    exterior lighting schedule day 8,    !- Saturday ScheduleDay Name
    exterior lighting schedule default day,    !- Holiday ScheduleDay Name
    exterior lighting schedule default day,    !- SummerDesignDay ScheduleDay Name
    exterior lighting schedule default day,    !- WinterDesignDay ScheduleDay Name
    exterior lighting schedule default day,    !- CustomDay1 ScheduleDay Name
    exterior lighting schedule default day;    !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    exterior lighting schedule Week Rule - Sep30-Oct6,    !- Name
    exterior lighting schedule day 8,    !- Sunday ScheduleDay Name
    exterior lighting schedule day 9,    !- Monday ScheduleDay Name
    exterior lighting schedule day 9,    !- Tuesday ScheduleDay Name
    exterior lighting schedule day 9,    !- Wednesday ScheduleDay Name
    exterior lighting schedule day 9,    !- Thursday ScheduleDay Name
    exterior lighting schedule day 9,    !- Friday ScheduleDay Name
    exterior lighting schedule day 9,    !- Saturday ScheduleDay Name
    exterior lighting schedule default day,    !- Holiday ScheduleDay Name
    exterior lighting schedule default day,    !- SummerDesignDay ScheduleDay Name
    exterior lighting schedule default day,    !- WinterDesignDay ScheduleDay Name
    exterior lighting schedule default day,    !- CustomDay1 ScheduleDay Name
    exterior lighting schedule default day;    !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    exterior lighting schedule Week Rule - Oct7-Oct27,    !- Name
    exterior lighting schedule day 9,    !- Sunday ScheduleDay Name
    exterior lighting schedule day 9,    !- Monday ScheduleDay Name
    exterior lighting schedule day 9,    !- Tuesday ScheduleDay Name
    exterior lighting schedule day 9,    !- Wednesday ScheduleDay Name
    exterior lighting schedule day 9,    !- Thursday ScheduleDay Name
    exterior lighting schedule day 9,    !- Friday ScheduleDay Name
    exterior lighting schedule day 9,    !- Saturday ScheduleDay Name
    exterior lighting schedule default day,    !- Holiday ScheduleDay Name
    exterior lighting schedule default day,    !- SummerDesignDay ScheduleDay Name
    exterior lighting schedule default day,    !- WinterDesignDay ScheduleDay Name
    exterior lighting schedule default day,    !- CustomDay1 ScheduleDay Name
    exterior lighting schedule default day;    !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    exterior lighting schedule Week Rule - Oct28-Nov3,    !- Name
    exterior lighting schedule day 9,    !- Sunday ScheduleDay Name
    exterior lighting schedule day 9,    !- Monday ScheduleDay Name
    exterior lighting schedule day 9,    !- Tuesday ScheduleDay Name
    exterior lighting schedule day 9,    !- Wednesday ScheduleDay Name
    exterior lighting schedule day 10,    !- Thursday ScheduleDay Name
    exterior lighting schedule day 10,    !- Friday ScheduleDay Name
    exterior lighting schedule day 10,    !- Saturday ScheduleDay Name
    exterior lighting schedule default day,    !- Holiday ScheduleDay Name
    exterior lighting schedule default day,    !- SummerDesignDay ScheduleDay Name
    exterior lighting schedule default day,    !- WinterDesignDay ScheduleDay Name
    exterior lighting schedule default day,    !- CustomDay1 ScheduleDay Name
    exterior lighting schedule default day;    !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    exterior lighting schedule Week Rule - Nov4-Nov24,    !- Name
    exterior lighting schedule day 10,    !- Sunday ScheduleDay Name
    exterior lighting schedule day 10,    !- Monday ScheduleDay Name
    exterior lighting schedule day 10,    !- Tuesday ScheduleDay Name
    exterior lighting schedule day 10,    !- Wednesday ScheduleDay Name
    exterior lighting schedule day 10,    !- Thursday ScheduleDay Name
    exterior lighting schedule day 10,    !- Friday ScheduleDay Name
    exterior lighting schedule day 10,    !- Saturday ScheduleDay Name
    exterior lighting schedule default day,    !- Holiday ScheduleDay Name
    exterior lighting schedule default day,    !- SummerDesignDay ScheduleDay Name
    exterior lighting schedule default day,    !- WinterDesignDay ScheduleDay Name
    exterior lighting schedule default day,    !- CustomDay1 ScheduleDay Name
    exterior lighting schedule default day;    !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    exterior lighting schedule Week Rule - Nov25-Dec1,    !- Name
    exterior lighting schedule day 10,    !- Sunday ScheduleDay Name
    exterior lighting schedule day 10,    !- Monday ScheduleDay Name
    exterior lighting schedule day 10,    !- Tuesday ScheduleDay Name
    exterior lighting schedule day 10,    !- Wednesday ScheduleDay Name
    exterior lighting schedule day 10,    !- Thursday ScheduleDay Name
    exterior lighting schedule day 10,    !- Friday ScheduleDay Name
    exterior lighting schedule day 11,    !- Saturday ScheduleDay Name
    exterior lighting schedule default day,    !- Holiday ScheduleDay Name
    exterior lighting schedule default day,    !- SummerDesignDay ScheduleDay Name
    exterior lighting schedule default day,    !- WinterDesignDay ScheduleDay Name
    exterior lighting schedule default day,    !- CustomDay1 ScheduleDay Name
    exterior lighting schedule default day;    !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    exterior lighting schedule Week Rule - Dec2-Dec31,    !- Name
    exterior lighting schedule day 11,    !- Sunday ScheduleDay Name
    exterior lighting schedule day 11,    !- Monday ScheduleDay Name
    exterior lighting schedule day 11,    !- Tuesday ScheduleDay Name
    exterior lighting schedule day 11,    !- Wednesday ScheduleDay Name
    exterior lighting schedule day 11,    !- Thursday ScheduleDay Name
    exterior lighting schedule day 11,    !- Friday ScheduleDay Name
    exterior lighting schedule day 11,    !- Saturday ScheduleDay Name
    exterior lighting schedule default day,    !- Holiday ScheduleDay Name
    exterior lighting schedule default day,    !- SummerDesignDay ScheduleDay Name
    exterior lighting schedule default day,    !- WinterDesignDay ScheduleDay Name
    exterior lighting schedule default day,    !- CustomDay1 ScheduleDay Name
    exterior lighting schedule default day;    !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    natural vent schedule Week Rule - Jan1-Jan6,    !- Name
    natural vent schedule day,    !- Sunday ScheduleDay Name
    natural vent schedule day,    !- Monday ScheduleDay Name
    natural vent schedule default day,    !- Tuesday ScheduleDay Name
    natural vent schedule day,    !- Wednesday ScheduleDay Name
    natural vent schedule default day,    !- Thursday ScheduleDay Name
    natural vent schedule day,    !- Friday ScheduleDay Name
    natural vent schedule default day,    !- Saturday ScheduleDay Name
    natural vent schedule default day,    !- Holiday ScheduleDay Name
    natural vent schedule default day,    !- SummerDesignDay ScheduleDay Name
    natural vent schedule default day,    !- WinterDesignDay ScheduleDay Name
    natural vent schedule default day,    !- CustomDay1 ScheduleDay Name
    natural vent schedule default day;    !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    natural vent schedule Week Rule - Jan7-Dec31,    !- Name
    natural vent schedule default day,    !- Sunday ScheduleDay Name
    natural vent schedule day,    !- Monday ScheduleDay Name
    natural vent schedule default day,    !- Tuesday ScheduleDay Name
    natural vent schedule day,    !- Wednesday ScheduleDay Name
    natural vent schedule default day,    !- Thursday ScheduleDay Name
    natural vent schedule day,    !- Friday ScheduleDay Name
    natural vent schedule default day,    !- Saturday ScheduleDay Name
    natural vent schedule default day,    !- Holiday ScheduleDay Name
    natural vent schedule default day,    !- SummerDesignDay ScheduleDay Name
    natural vent schedule default day,    !- WinterDesignDay ScheduleDay Name
    natural vent schedule default day,    !- CustomDay1 ScheduleDay Name
    natural vent schedule default day;    !- CustomDay2 ScheduleDay Name

Schedule:Year,
    trans schedule winter=0.85 summer=0.7,    !- Name
    Fractional,               !- Schedule Type Limits Name
    trans schedule winter=0.85 summer=0.7 Week Rule - Jan1-Apr28,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    4,                        !- End Month 1
    28,                       !- End Day 1
    trans schedule winter=0.85 summer=0.7 Week Rule - Apr29-May5,    !- ScheduleWeek Name 2
    4,                        !- Start Month 2
    29,                       !- Start Day 2
    5,                        !- End Month 2
    5,                        !- End Day 2
    trans schedule winter=0.85 summer=0.7 Week Rule - May6-Oct27,    !- ScheduleWeek Name 3
    5,                        !- Start Month 3
    6,                        !- Start Day 3
    10,                       !- End Month 3
    27,                       !- End Day 3
    trans schedule winter=0.85 summer=0.7 Week Rule - Oct28-Nov3,    !- ScheduleWeek Name 4
    10,                       !- Start Month 4
    28,                       !- Start Day 4
    11,                       !- End Month 4
    3,                        !- End Day 4
    trans schedule winter=0.85 summer=0.7 Week Rule - Nov4-Dec31,    !- ScheduleWeek Name 5
    11,                       !- Start Month 5
    4,                        !- Start Day 5
    12,                       !- End Month 5
    31;                       !- End Day 5

Schedule:Year,
    mech vent bath fan 0 schedule,    !- Name
    Fractional,               !- Schedule Type Limits Name
    mech vent bath fan 0 schedule Week Rule - Jan1-Dec31,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    mech vent range fan 0 schedule,    !- Name
    Fractional,               !- Schedule Type Limits Name
    mech vent range fan 0 schedule Week Rule - Jan1-Dec31,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    general water use schedule,    !- Name
    Fractional,               !- Schedule Type Limits Name
    general water use schedule Week Rule - Jan1-Dec31,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    heating setpoint,         !- Name
    Temperature,              !- Schedule Type Limits Name
    heating setpoint Week Rule - Jan1-Dec31,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    cooling setpoint,         !- Name
    Temperature,              !- Schedule Type Limits Name
    cooling setpoint Week Rule - Jan1-Dec31,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    cooling season schedule,    !- Name
    Fractional,               !- Schedule Type Limits Name
    cooling season schedule Week Rule - Jan1-Apr28,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    4,                        !- End Month 1
    28,                       !- End Day 1
    cooling season schedule Week Rule - Apr29-May5,    !- ScheduleWeek Name 2
    4,                        !- Start Month 2
    29,                       !- Start Day 2
    5,                        !- End Month 2
    5,                        !- End Day 2
    cooling season schedule Week Rule - May6-Sep29,    !- ScheduleWeek Name 3
    5,                        !- Start Month 3
    6,                        !- Start Day 3
    9,                        !- End Month 3
    29,                       !- End Day 3
    cooling season schedule Week Rule - Sep30-Oct6,    !- ScheduleWeek Name 4
    9,                        !- Start Month 4
    30,                       !- Start Day 4
    10,                       !- End Month 4
    6,                        !- End Day 4
    cooling season schedule Week Rule - Oct7-Dec31,    !- ScheduleWeek Name 5
    10,                       !- Start Month 5
    7,                        !- Start Day 5
    12,                       !- End Month 5
    31;                       !- End Day 5

Schedule:Year,
    exterior lighting schedule,    !- Name
    Fractional,               !- Schedule Type Limits Name
    exterior lighting schedule Week Rule - Jan1-Jan27,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    1,                        !- End Month 1
    27,                       !- End Day 1
    exterior lighting schedule Week Rule - Jan28-Feb3,    !- ScheduleWeek Name 2
    1,                        !- Start Month 2
    28,                       !- Start Day 2
    2,                        !- End Month 2
    3,                        !- End Day 2
    exterior lighting schedule Week Rule - Feb4-Feb24,    !- ScheduleWeek Name 3
    2,                        !- Start Month 3
    4,                        !- Start Day 3
    2,                        !- End Month 3
    24,                       !- End Day 3
    exterior lighting schedule Week Rule - Feb25-Mar3,    !- ScheduleWeek Name 4
    2,                        !- Start Month 4
    25,                       !- Start Day 4
    3,                        !- End Month 4
    3,                        !- End Day 4
    exterior lighting schedule Week Rule - Mar4-Mar31,    !- ScheduleWeek Name 5
    3,                        !- Start Month 5
    4,                        !- Start Day 5
    3,                        !- End Month 5
    31,                       !- End Day 5
    exterior lighting schedule Week Rule - Apr1-Apr28,    !- ScheduleWeek Name 6
    4,                        !- Start Month 6
    1,                        !- Start Day 6
    4,                        !- End Month 6
    28,                       !- End Day 6
    exterior lighting schedule Week Rule - Apr29-May5,    !- ScheduleWeek Name 7
    4,                        !- Start Month 7
    29,                       !- Start Day 7
    5,                        !- End Month 7
    5,                        !- End Day 7
    exterior lighting schedule Week Rule - May6-May26,    !- ScheduleWeek Name 8
    5,                        !- Start Month 8
    6,                        !- Start Day 8
    5,                        !- End Month 8
    26,                       !- End Day 8
    exterior lighting schedule Week Rule - May27-Jun2,    !- ScheduleWeek Name 9
    5,                        !- Start Month 9
    27,                       !- Start Day 9
    6,                        !- End Month 9
    2,                        !- End Day 9
    exterior lighting schedule Week Rule - Jun3-Jun30,    !- ScheduleWeek Name 10
    6,                        !- Start Month 10
    3,                        !- Start Day 10
    6,                        !- End Month 10
    30,                       !- End Day 10
    exterior lighting schedule Week Rule - Jul1-Jul28,    !- ScheduleWeek Name 11
    7,                        !- Start Month 11
    1,                        !- Start Day 11
    7,                        !- End Month 11
    28,                       !- End Day 11
    exterior lighting schedule Week Rule - Jul29-Aug4,    !- ScheduleWeek Name 12
    7,                        !- Start Month 12
    29,                       !- Start Day 12
    8,                        !- End Month 12
    4,                        !- End Day 12
    exterior lighting schedule Week Rule - Aug5-Aug25,    !- ScheduleWeek Name 13
    8,                        !- Start Month 13
    5,                        !- Start Day 13
    8,                        !- End Month 13
    25,                       !- End Day 13
    exterior lighting schedule Week Rule - Aug26-Sep1,    !- ScheduleWeek Name 14
    8,                        !- Start Month 14
    26,                       !- Start Day 14
    9,                        !- End Month 14
    1,                        !- End Day 14
    exterior lighting schedule Week Rule - Sep2-Sep29,    !- ScheduleWeek Name 15
    9,                        !- Start Month 15
    2,                        !- Start Day 15
    9,                        !- End Month 15
    29,                       !- End Day 15
    exterior lighting schedule Week Rule - Sep30-Oct6,    !- ScheduleWeek Name 16
    9,                        !- Start Month 16
    30,                       !- Start Day 16
    10,                       !- End Month 16
    6,                        !- End Day 16
    exterior lighting schedule Week Rule - Oct7-Oct27,    !- ScheduleWeek Name 17
    10,                       !- Start Month 17
    7,                        !- Start Day 17
    10,                       !- End Month 17
    27,                       !- End Day 17
    exterior lighting schedule Week Rule - Oct28-Nov3,    !- ScheduleWeek Name 18
    10,                       !- Start Month 18
    28,                       !- Start Day 18
    11,                       !- End Month 18
    3,                        !- End Day 18
    exterior lighting schedule Week Rule - Nov4-Nov24,    !- ScheduleWeek Name 19
    11,                       !- Start Month 19
    4,                        !- Start Day 19
    11,                       !- End Month 19
    24,                       !- End Day 19
    exterior lighting schedule Week Rule - Nov25-Dec1,    !- ScheduleWeek Name 20
    11,                       !- Start Month 20
    25,                       !- Start Day 20
    12,                       !- End Month 20
    1,                        !- End Day 20
    exterior lighting schedule Week Rule - Dec2-Dec31,    !- ScheduleWeek Name 21
    12,                       !- Start Month 21
    2,                        !- Start Day 21
    12,                       !- End Month 21
    31;                       !- End Day 21

Schedule:Year,
    natural vent schedule,    !- Name
    OnOff,                    !- Schedule Type Limits Name
    natural vent schedule Week Rule - Jan1-Jan6,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    1,                        !- End Month 1
    6,                        !- End Day 1
    natural vent schedule Week Rule - Jan7-Dec31,    !- ScheduleWeek Name 2
    1,                        !- Start Month 2
    7,                        !- Start Day 2
    12,                       !- End Month 2
    31;                       !- End Day 2

Schedule:Compact,
    conditioned space Thermostat Schedule,    !- Name
    conditioned space Thermostat Schedule Type Limits,    !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    4;                        !- Field 4

Schedule:Compact,
    mains temperature schedule,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 01/01,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    9.31666666666667,         !- Field 4
    Through: 01/02,           !- Field 5
    For: AllDays,             !- Field 6
    Until: 24:00,             !- Field 7
    9.25388888888889,         !- Field 8
    Through: 01/03,           !- Field 9
    For: AllDays,             !- Field 10
    Until: 24:00,             !- Field 11
    9.19277777777778,         !- Field 12
    Through: 01/04,           !- Field 13
    For: AllDays,             !- Field 14
    Until: 24:00,             !- Field 15
    9.13222222222222,         !- Field 16
    Through: 01/05,           !- Field 17
    For: AllDays,             !- Field 18
    Until: 24:00,             !- Field 19
    9.07333333333333,         !- Field 20
    Through: 01/06,           !- Field 21
    For: AllDays,             !- Field 22
    Until: 24:00,             !- Field 23
    9.01555555555556,         !- Field 24
    Through: 01/07,           !- Field 25
    For: AllDays,             !- Field 26
    Until: 24:00,             !- Field 27
    8.95888888888889,         !- Field 28
    Through: 01/08,           !- Field 29
    For: AllDays,             !- Field 30
    Until: 24:00,             !- Field 31
    8.90388888888889,         !- Field 32
    Through: 01/09,           !- Field 33
    For: AllDays,             !- Field 34
    Until: 24:00,             !- Field 35
    8.85,                     !- Field 36
    Through: 01/10,           !- Field 37
    For: AllDays,             !- Field 38
    Until: 24:00,             !- Field 39
    8.79777777777778,         !- Field 40
    Through: 01/11,           !- Field 41
    For: AllDays,             !- Field 42
    Until: 24:00,             !- Field 43
    8.74666666666667,         !- Field 44
    Through: 01/12,           !- Field 45
    For: AllDays,             !- Field 46
    Until: 24:00,             !- Field 47
    8.69666666666667,         !- Field 48
    Through: 01/13,           !- Field 49
    For: AllDays,             !- Field 50
    Until: 24:00,             !- Field 51
    8.64833333333333,         !- Field 52
    Through: 01/14,           !- Field 53
    For: AllDays,             !- Field 54
    Until: 24:00,             !- Field 55
    8.60111111111111,         !- Field 56
    Through: 01/15,           !- Field 57
    For: AllDays,             !- Field 58
    Until: 24:00,             !- Field 59
    8.55555555555556,         !- Field 60
    Through: 01/16,           !- Field 61
    For: AllDays,             !- Field 62
    Until: 24:00,             !- Field 63
    8.51111111111111,         !- Field 64
    Through: 01/17,           !- Field 65
    For: AllDays,             !- Field 66
    Until: 24:00,             !- Field 67
    8.46833333333333,         !- Field 68
    Through: 01/18,           !- Field 69
    For: AllDays,             !- Field 70
    Until: 24:00,             !- Field 71
    8.42722222222222,         !- Field 72
    Through: 01/19,           !- Field 73
    For: AllDays,             !- Field 74
    Until: 24:00,             !- Field 75
    8.38722222222222,         !- Field 76
    Through: 01/20,           !- Field 77
    For: AllDays,             !- Field 78
    Until: 24:00,             !- Field 79
    8.34888888888889,         !- Field 80
    Through: 01/21,           !- Field 81
    For: AllDays,             !- Field 82
    Until: 24:00,             !- Field 83
    8.31222222222222,         !- Field 84
    Through: 01/22,           !- Field 85
    For: AllDays,             !- Field 86
    Until: 24:00,             !- Field 87
    8.27666666666667,         !- Field 88
    Through: 01/23,           !- Field 89
    For: AllDays,             !- Field 90
    Until: 24:00,             !- Field 91
    8.24277777777778,         !- Field 92
    Through: 01/24,           !- Field 93
    For: AllDays,             !- Field 94
    Until: 24:00,             !- Field 95
    8.21,                     !- Field 96
    Through: 01/25,           !- Field 97
    For: AllDays,             !- Field 98
    Until: 24:00,             !- Field 99
    8.17944444444444,         !- Field 100
    Through: 01/26,           !- Field 101
    For: AllDays,             !- Field 102
    Until: 24:00,             !- Field 103
    8.15,                     !- Field 104
    Through: 01/27,           !- Field 105
    For: AllDays,             !- Field 106
    Until: 24:00,             !- Field 107
    8.12222222222222,         !- Field 108
    Through: 01/28,           !- Field 109
    For: AllDays,             !- Field 110
    Until: 24:00,             !- Field 111
    8.09611111111111,         !- Field 112
    Through: 01/29,           !- Field 113
    For: AllDays,             !- Field 114
    Until: 24:00,             !- Field 115
    8.07111111111111,         !- Field 116
    Through: 01/30,           !- Field 117
    For: AllDays,             !- Field 118
    Until: 24:00,             !- Field 119
    8.04833333333333,         !- Field 120
    Through: 01/31,           !- Field 121
    For: AllDays,             !- Field 122
    Until: 24:00,             !- Field 123
    8.02666666666667,         !- Field 124
    Through: 02/01,           !- Field 125
    For: AllDays,             !- Field 126
    Until: 24:00,             !- Field 127
    8.00666666666667,         !- Field 128
    Through: 02/02,           !- Field 129
    For: AllDays,             !- Field 130
    Until: 24:00,             !- Field 131
    7.98777777777778,         !- Field 132
    Through: 02/03,           !- Field 133
    For: AllDays,             !- Field 134
    Until: 24:00,             !- Field 135
    7.97111111111111,         !- Field 136
    Through: 02/04,           !- Field 137
    For: AllDays,             !- Field 138
    Until: 24:00,             !- Field 139
    7.95611111111111,         !- Field 140
    Through: 02/05,           !- Field 141
    For: AllDays,             !- Field 142
    Until: 24:00,             !- Field 143
    7.94222222222222,         !- Field 144
    Through: 02/06,           !- Field 145
    For: AllDays,             !- Field 146
    Until: 24:00,             !- Field 147
    7.93055555555555,         !- Field 148
    Through: 02/07,           !- Field 149
    For: AllDays,             !- Field 150
    Until: 24:00,             !- Field 151
    7.92,                     !- Field 152
    Through: 02/08,           !- Field 153
    For: AllDays,             !- Field 154
    Until: 24:00,             !- Field 155
    7.91111111111111,         !- Field 156
    Through: 02/09,           !- Field 157
    For: AllDays,             !- Field 158
    Until: 24:00,             !- Field 159
    7.90388888888889,         !- Field 160
    Through: 02/10,           !- Field 161
    For: AllDays,             !- Field 162
    Until: 24:00,             !- Field 163
    7.89833333333333,         !- Field 164
    Through: 02/11,           !- Field 165
    For: AllDays,             !- Field 166
    Until: 24:00,             !- Field 167
    7.89444444444444,         !- Field 168
    Through: 02/12,           !- Field 169
    For: AllDays,             !- Field 170
    Until: 24:00,             !- Field 171
    7.89166666666667,         !- Field 172
    Through: 02/13,           !- Field 173
    For: AllDays,             !- Field 174
    Until: 24:00,             !- Field 175
    7.89111111111111,         !- Field 176
    Through: 02/14,           !- Field 177
    For: AllDays,             !- Field 178
    Until: 24:00,             !- Field 179
    7.89166666666667,         !- Field 180
    Through: 02/15,           !- Field 181
    For: AllDays,             !- Field 182
    Until: 24:00,             !- Field 183
    7.89444444444444,         !- Field 184
    Through: 02/16,           !- Field 185
    For: AllDays,             !- Field 186
    Until: 24:00,             !- Field 187
    7.89833333333333,         !- Field 188
    Through: 02/17,           !- Field 189
    For: AllDays,             !- Field 190
    Until: 24:00,             !- Field 191
    7.90444444444445,         !- Field 192
    Through: 02/18,           !- Field 193
    For: AllDays,             !- Field 194
    Until: 24:00,             !- Field 195
    7.91166666666667,         !- Field 196
    Through: 02/19,           !- Field 197
    For: AllDays,             !- Field 198
    Until: 24:00,             !- Field 199
    7.92055555555555,         !- Field 200
    Through: 02/20,           !- Field 201
    For: AllDays,             !- Field 202
    Until: 24:00,             !- Field 203
    7.93111111111111,         !- Field 204
    Through: 02/21,           !- Field 205
    For: AllDays,             !- Field 206
    Until: 24:00,             !- Field 207
    7.94333333333333,         !- Field 208
    Through: 02/22,           !- Field 209
    For: AllDays,             !- Field 210
    Until: 24:00,             !- Field 211
    7.95666666666667,         !- Field 212
    Through: 02/23,           !- Field 213
    For: AllDays,             !- Field 214
    Until: 24:00,             !- Field 215
    7.97222222222222,         !- Field 216
    Through: 02/24,           !- Field 217
    For: AllDays,             !- Field 218
    Until: 24:00,             !- Field 219
    7.98888888888889,         !- Field 220
    Through: 02/25,           !- Field 221
    For: AllDays,             !- Field 222
    Until: 24:00,             !- Field 223
    8.00777777777778,         !- Field 224
    Through: 02/26,           !- Field 225
    For: AllDays,             !- Field 226
    Until: 24:00,             !- Field 227
    8.02777777777778,         !- Field 228
    Through: 02/27,           !- Field 229
    For: AllDays,             !- Field 230
    Until: 24:00,             !- Field 231
    8.04944444444444,         !- Field 232
    Through: 02/28,           !- Field 233
    For: AllDays,             !- Field 234
    Until: 24:00,             !- Field 235
    8.07277777777778,         !- Field 236
    Through: 03/01,           !- Field 237
    For: AllDays,             !- Field 238
    Until: 24:00,             !- Field 239
    8.09722222222222,         !- Field 240
    Through: 03/02,           !- Field 241
    For: AllDays,             !- Field 242
    Until: 24:00,             !- Field 243
    8.12388888888889,         !- Field 244
    Through: 03/03,           !- Field 245
    For: AllDays,             !- Field 246
    Until: 24:00,             !- Field 247
    8.15166666666667,         !- Field 248
    Through: 03/04,           !- Field 249
    For: AllDays,             !- Field 250
    Until: 24:00,             !- Field 251
    8.18111111111111,         !- Field 252
    Through: 03/05,           !- Field 253
    For: AllDays,             !- Field 254
    Until: 24:00,             !- Field 255
    8.21222222222222,         !- Field 256
    Through: 03/06,           !- Field 257
    For: AllDays,             !- Field 258
    Until: 24:00,             !- Field 259
    8.24444444444445,         !- Field 260
    Through: 03/07,           !- Field 261
    For: AllDays,             !- Field 262
    Until: 24:00,             !- Field 263
    8.27888888888889,         !- Field 264
    Through: 03/08,           !- Field 265
    For: AllDays,             !- Field 266
    Until: 24:00,             !- Field 267
    8.31444444444445,         !- Field 268
    Through: 03/09,           !- Field 269
    For: AllDays,             !- Field 270
    Until: 24:00,             !- Field 271
    8.35111111111111,         !- Field 272
    Through: 03/10,           !- Field 273
    For: AllDays,             !- Field 274
    Until: 24:00,             !- Field 275
    8.38944444444444,         !- Field 276
    Through: 03/11,           !- Field 277
    For: AllDays,             !- Field 278
    Until: 24:00,             !- Field 279
    8.42944444444445,         !- Field 280
    Through: 03/12,           !- Field 281
    For: AllDays,             !- Field 282
    Until: 24:00,             !- Field 283
    8.47111111111111,         !- Field 284
    Through: 03/13,           !- Field 285
    For: AllDays,             !- Field 286
    Until: 24:00,             !- Field 287
    8.51388888888889,         !- Field 288
    Through: 03/14,           !- Field 289
    For: AllDays,             !- Field 290
    Until: 24:00,             !- Field 291
    8.55833333333333,         !- Field 292
    Through: 03/15,           !- Field 293
    For: AllDays,             !- Field 294
    Until: 24:00,             !- Field 295
    8.60388888888889,         !- Field 296
    Through: 03/16,           !- Field 297
    For: AllDays,             !- Field 298
    Until: 24:00,             !- Field 299
    8.65111111111111,         !- Field 300
    Through: 03/17,           !- Field 301
    For: AllDays,             !- Field 302
    Until: 24:00,             !- Field 303
    8.69944444444444,         !- Field 304
    Through: 03/18,           !- Field 305
    For: AllDays,             !- Field 306
    Until: 24:00,             !- Field 307
    8.74944444444445,         !- Field 308
    Through: 03/19,           !- Field 309
    For: AllDays,             !- Field 310
    Until: 24:00,             !- Field 311
    8.80055555555556,         !- Field 312
    Through: 03/20,           !- Field 313
    For: AllDays,             !- Field 314
    Until: 24:00,             !- Field 315
    8.85333333333333,         !- Field 316
    Through: 03/21,           !- Field 317
    For: AllDays,             !- Field 318
    Until: 24:00,             !- Field 319
    8.90722222222222,         !- Field 320
    Through: 03/22,           !- Field 321
    For: AllDays,             !- Field 322
    Until: 24:00,             !- Field 323
    8.96222222222222,         !- Field 324
    Through: 03/23,           !- Field 325
    For: AllDays,             !- Field 326
    Until: 24:00,             !- Field 327
    9.01888888888889,         !- Field 328
    Through: 03/24,           !- Field 329
    For: AllDays,             !- Field 330
    Until: 24:00,             !- Field 331
    9.07666666666667,         !- Field 332
    Through: 03/25,           !- Field 333
    For: AllDays,             !- Field 334
    Until: 24:00,             !- Field 335
    9.13611111111111,         !- Field 336
    Through: 03/26,           !- Field 337
    For: AllDays,             !- Field 338
    Until: 24:00,             !- Field 339
    9.19611111111111,         !- Field 340
    Through: 03/27,           !- Field 341
    For: AllDays,             !- Field 342
    Until: 24:00,             !- Field 343
    9.25777777777778,         !- Field 344
    Through: 03/28,           !- Field 345
    For: AllDays,             !- Field 346
    Until: 24:00,             !- Field 347
    9.32055555555556,         !- Field 348
    Through: 03/29,           !- Field 349
    For: AllDays,             !- Field 350
    Until: 24:00,             !- Field 351
    9.38444444444445,         !- Field 352
    Through: 03/30,           !- Field 353
    For: AllDays,             !- Field 354
    Until: 24:00,             !- Field 355
    9.45,                     !- Field 356
    Through: 03/31,           !- Field 357
    For: AllDays,             !- Field 358
    Until: 24:00,             !- Field 359
    9.51611111111111,         !- Field 360
    Through: 04/01,           !- Field 361
    For: AllDays,             !- Field 362
    Until: 24:00,             !- Field 363
    9.58333333333333,         !- Field 364
    Through: 04/02,           !- Field 365
    For: AllDays,             !- Field 366
    Until: 24:00,             !- Field 367
    9.65222222222222,         !- Field 368
    Through: 04/03,           !- Field 369
    For: AllDays,             !- Field 370
    Until: 24:00,             !- Field 371
    9.72166666666667,         !- Field 372
    Through: 04/04,           !- Field 373
    For: AllDays,             !- Field 374
    Until: 24:00,             !- Field 375
    9.79222222222222,         !- Field 376
    Through: 04/05,           !- Field 377
    For: AllDays,             !- Field 378
    Until: 24:00,             !- Field 379
    9.86444444444444,         !- Field 380
    Through: 04/06,           !- Field 381
    For: AllDays,             !- Field 382
    Until: 24:00,             !- Field 383
    9.93722222222222,         !- Field 384
    Through: 04/07,           !- Field 385
    For: AllDays,             !- Field 386
    Until: 24:00,             !- Field 387
    10.0105555555556,         !- Field 388
    Through: 04/08,           !- Field 389
    For: AllDays,             !- Field 390
    Until: 24:00,             !- Field 391
    10.0855555555556,         !- Field 392
    Through: 04/09,           !- Field 393
    For: AllDays,             !- Field 394
    Until: 24:00,             !- Field 395
    10.1616666666667,         !- Field 396
    Through: 04/10,           !- Field 397
    For: AllDays,             !- Field 398
    Until: 24:00,             !- Field 399
    10.2383333333333,         !- Field 400
    Through: 04/11,           !- Field 401
    For: AllDays,             !- Field 402
    Until: 24:00,             !- Field 403
    10.3155555555556,         !- Field 404
    Through: 04/12,           !- Field 405
    For: AllDays,             !- Field 406
    Until: 24:00,             !- Field 407
    10.3944444444444,         !- Field 408
    Through: 04/13,           !- Field 409
    For: AllDays,             !- Field 410
    Until: 24:00,             !- Field 411
    10.4738888888889,         !- Field 412
    Through: 04/14,           !- Field 413
    For: AllDays,             !- Field 414
    Until: 24:00,             !- Field 415
    10.5538888888889,         !- Field 416
    Through: 04/15,           !- Field 417
    For: AllDays,             !- Field 418
    Until: 24:00,             !- Field 419
    10.635,                   !- Field 420
    Through: 04/16,           !- Field 421
    For: AllDays,             !- Field 422
    Until: 24:00,             !- Field 423
    10.7172222222222,         !- Field 424
    Through: 04/17,           !- Field 425
    For: AllDays,             !- Field 426
    Until: 24:00,             !- Field 427
    10.7994444444444,         !- Field 428
    Through: 04/18,           !- Field 429
    For: AllDays,             !- Field 430
    Until: 24:00,             !- Field 431
    10.8833333333333,         !- Field 432
    Through: 04/19,           !- Field 433
    For: AllDays,             !- Field 434
    Until: 24:00,             !- Field 435
    10.9672222222222,         !- Field 436
    Through: 04/20,           !- Field 437
    For: AllDays,             !- Field 438
    Until: 24:00,             !- Field 439
    11.0522222222222,         !- Field 440
    Through: 04/21,           !- Field 441
    For: AllDays,             !- Field 442
    Until: 24:00,             !- Field 443
    11.1377777777778,         !- Field 444
    Through: 04/22,           !- Field 445
    For: AllDays,             !- Field 446
    Until: 24:00,             !- Field 447
    11.2238888888889,         !- Field 448
    Through: 04/23,           !- Field 449
    For: AllDays,             !- Field 450
    Until: 24:00,             !- Field 451
    11.3105555555556,         !- Field 452
    Through: 04/24,           !- Field 453
    For: AllDays,             !- Field 454
    Until: 24:00,             !- Field 455
    11.3983333333333,         !- Field 456
    Through: 04/25,           !- Field 457
    For: AllDays,             !- Field 458
    Until: 24:00,             !- Field 459
    11.4861111111111,         !- Field 460
    Through: 04/26,           !- Field 461
    For: AllDays,             !- Field 462
    Until: 24:00,             !- Field 463
    11.575,                   !- Field 464
    Through: 04/27,           !- Field 465
    For: AllDays,             !- Field 466
    Until: 24:00,             !- Field 467
    11.6638888888889,         !- Field 468
    Through: 04/28,           !- Field 469
    For: AllDays,             !- Field 470
    Until: 24:00,             !- Field 471
    11.7533333333333,         !- Field 472
    Through: 04/29,           !- Field 473
    For: AllDays,             !- Field 474
    Until: 24:00,             !- Field 475
    11.8433333333333,         !- Field 476
    Through: 04/30,           !- Field 477
    For: AllDays,             !- Field 478
    Until: 24:00,             !- Field 479
    11.9338888888889,         !- Field 480
    Through: 05/01,           !- Field 481
    For: AllDays,             !- Field 482
    Until: 24:00,             !- Field 483
    12.025,                   !- Field 484
    Through: 05/02,           !- Field 485
    For: AllDays,             !- Field 486
    Until: 24:00,             !- Field 487
    12.1161111111111,         !- Field 488
    Through: 05/03,           !- Field 489
    For: AllDays,             !- Field 490
    Until: 24:00,             !- Field 491
    12.2077777777778,         !- Field 492
    Through: 05/04,           !- Field 493
    For: AllDays,             !- Field 494
    Until: 24:00,             !- Field 495
    12.3,                     !- Field 496
    Through: 05/05,           !- Field 497
    For: AllDays,             !- Field 498
    Until: 24:00,             !- Field 499
    12.3922222222222,         !- Field 500
    Through: 05/06,           !- Field 501
    For: AllDays,             !- Field 502
    Until: 24:00,             !- Field 503
    12.485,                   !- Field 504
    Through: 05/07,           !- Field 505
    For: AllDays,             !- Field 506
    Until: 24:00,             !- Field 507
    12.5777777777778,         !- Field 508
    Through: 05/08,           !- Field 509
    For: AllDays,             !- Field 510
    Until: 24:00,             !- Field 511
    12.6711111111111,         !- Field 512
    Through: 05/09,           !- Field 513
    For: AllDays,             !- Field 514
    Until: 24:00,             !- Field 515
    12.7644444444444,         !- Field 516
    Through: 05/10,           !- Field 517
    For: AllDays,             !- Field 518
    Until: 24:00,             !- Field 519
    12.8577777777778,         !- Field 520
    Through: 05/11,           !- Field 521
    For: AllDays,             !- Field 522
    Until: 24:00,             !- Field 523
    12.9511111111111,         !- Field 524
    Through: 05/12,           !- Field 525
    For: AllDays,             !- Field 526
    Until: 24:00,             !- Field 527
    13.045,                   !- Field 528
    Through: 05/13,           !- Field 529
    For: AllDays,             !- Field 530
    Until: 24:00,             !- Field 531
    13.1388888888889,         !- Field 532
    Through: 05/14,           !- Field 533
    For: AllDays,             !- Field 534
    Until: 24:00,             !- Field 535
    13.2327777777778,         !- Field 536
    Through: 05/15,           !- Field 537
    For: AllDays,             !- Field 538
    Until: 24:00,             !- Field 539
    13.3266666666667,         !- Field 540
    Through: 05/16,           !- Field 541
    For: AllDays,             !- Field 542
    Until: 24:00,             !- Field 543
    13.4205555555556,         !- Field 544
    Through: 05/17,           !- Field 545
    For: AllDays,             !- Field 546
    Until: 24:00,             !- Field 547
    13.5144444444444,         !- Field 548
    Through: 05/18,           !- Field 549
    For: AllDays,             !- Field 550
    Until: 24:00,             !- Field 551
    13.6083333333333,         !- Field 552
    Through: 05/19,           !- Field 553
    For: AllDays,             !- Field 554
    Until: 24:00,             !- Field 555
    13.7022222222222,         !- Field 556
    Through: 05/20,           !- Field 557
    For: AllDays,             !- Field 558
    Until: 24:00,             !- Field 559
    13.7961111111111,         !- Field 560
    Through: 05/21,           !- Field 561
    For: AllDays,             !- Field 562
    Until: 24:00,             !- Field 563
    13.8894444444444,         !- Field 564
    Through: 05/22,           !- Field 565
    For: AllDays,             !- Field 566
    Until: 24:00,             !- Field 567
    13.9827777777778,         !- Field 568
    Through: 05/23,           !- Field 569
    For: AllDays,             !- Field 570
    Until: 24:00,             !- Field 571
    14.0761111111111,         !- Field 572
    Through: 05/24,           !- Field 573
    For: AllDays,             !- Field 574
    Until: 24:00,             !- Field 575
    14.1688888888889,         !- Field 576
    Through: 05/25,           !- Field 577
    For: AllDays,             !- Field 578
    Until: 24:00,             !- Field 579
    14.2616666666667,         !- Field 580
    Through: 05/26,           !- Field 581
    For: AllDays,             !- Field 582
    Until: 24:00,             !- Field 583
    14.3544444444444,         !- Field 584
    Through: 05/27,           !- Field 585
    For: AllDays,             !- Field 586
    Until: 24:00,             !- Field 587
    14.4466666666667,         !- Field 588
    Through: 05/28,           !- Field 589
    For: AllDays,             !- Field 590
    Until: 24:00,             !- Field 591
    14.5383333333333,         !- Field 592
    Through: 05/29,           !- Field 593
    For: AllDays,             !- Field 594
    Until: 24:00,             !- Field 595
    14.63,                    !- Field 596
    Through: 05/30,           !- Field 597
    For: AllDays,             !- Field 598
    Until: 24:00,             !- Field 599
    14.7211111111111,         !- Field 600
    Through: 05/31,           !- Field 601
    For: AllDays,             !- Field 602
    Until: 24:00,             !- Field 603
    14.8116666666667,         !- Field 604
    Through: 06/01,           !- Field 605
    For: AllDays,             !- Field 606
    Until: 24:00,             !- Field 607
    14.9022222222222,         !- Field 608
    Through: 06/02,           !- Field 609
    For: AllDays,             !- Field 610
    Until: 24:00,             !- Field 611
    14.9916666666667,         !- Field 612
    Through: 06/03,           !- Field 613
    For: AllDays,             !- Field 614
    Until: 24:00,             !- Field 615
    15.0811111111111,         !- Field 616
    Through: 06/04,           !- Field 617
    For: AllDays,             !- Field 618
    Until: 24:00,             !- Field 619
    15.17,                    !- Field 620
    Through: 06/05,           !- Field 621
    For: AllDays,             !- Field 622
    Until: 24:00,             !- Field 623
    15.2583333333333,         !- Field 624
    Through: 06/06,           !- Field 625
    For: AllDays,             !- Field 626
    Until: 24:00,             !- Field 627
    15.3461111111111,         !- Field 628
    Through: 06/07,           !- Field 629
    For: AllDays,             !- Field 630
    Until: 24:00,             !- Field 631
    15.4333333333333,         !- Field 632
    Through: 06/08,           !- Field 633
    For: AllDays,             !- Field 634
    Until: 24:00,             !- Field 635
    15.52,                    !- Field 636
    Through: 06/09,           !- Field 637
    For: AllDays,             !- Field 638
    Until: 24:00,             !- Field 639
    15.6055555555556,         !- Field 640
    Through: 06/10,           !- Field 641
    For: AllDays,             !- Field 642
    Until: 24:00,             !- Field 643
    15.6911111111111,         !- Field 644
    Through: 06/11,           !- Field 645
    For: AllDays,             !- Field 646
    Until: 24:00,             !- Field 647
    15.7755555555556,         !- Field 648
    Through: 06/12,           !- Field 649
    For: AllDays,             !- Field 650
    Until: 24:00,             !- Field 651
    15.8594444444444,         !- Field 652
    Through: 06/13,           !- Field 653
    For: AllDays,             !- Field 654
    Until: 24:00,             !- Field 655
    15.9422222222222,         !- Field 656
    Through: 06/14,           !- Field 657
    For: AllDays,             !- Field 658
    Until: 24:00,             !- Field 659
    16.0244444444444,         !- Field 660
    Through: 06/15,           !- Field 661
    For: AllDays,             !- Field 662
    Until: 24:00,             !- Field 663
    16.1061111111111,         !- Field 664
    Through: 06/16,           !- Field 665
    For: AllDays,             !- Field 666
    Until: 24:00,             !- Field 667
    16.1866666666667,         !- Field 668
    Through: 06/17,           !- Field 669
    For: AllDays,             !- Field 670
    Until: 24:00,             !- Field 671
    16.2666666666667,         !- Field 672
    Through: 06/18,           !- Field 673
    For: AllDays,             !- Field 674
    Until: 24:00,             !- Field 675
    16.3455555555556,         !- Field 676
    Through: 06/19,           !- Field 677
    For: AllDays,             !- Field 678
    Until: 24:00,             !- Field 679
    16.4238888888889,         !- Field 680
    Through: 06/20,           !- Field 681
    For: AllDays,             !- Field 682
    Until: 24:00,             !- Field 683
    16.5005555555556,         !- Field 684
    Through: 06/21,           !- Field 685
    For: AllDays,             !- Field 686
    Until: 24:00,             !- Field 687
    16.5772222222222,         !- Field 688
    Through: 06/22,           !- Field 689
    For: AllDays,             !- Field 690
    Until: 24:00,             !- Field 691
    16.6522222222222,         !- Field 692
    Through: 06/23,           !- Field 693
    For: AllDays,             !- Field 694
    Until: 24:00,             !- Field 695
    16.7266666666667,         !- Field 696
    Through: 06/24,           !- Field 697
    For: AllDays,             !- Field 698
    Until: 24:00,             !- Field 699
    16.8,                     !- Field 700
    Through: 06/25,           !- Field 701
    For: AllDays,             !- Field 702
    Until: 24:00,             !- Field 703
    16.8722222222222,         !- Field 704
    Through: 06/26,           !- Field 705
    For: AllDays,             !- Field 706
    Until: 24:00,             !- Field 707
    16.9433333333333,         !- Field 708
    Through: 06/27,           !- Field 709
    For: AllDays,             !- Field 710
    Until: 24:00,             !- Field 711
    17.0138888888889,         !- Field 712
    Through: 06/28,           !- Field 713
    For: AllDays,             !- Field 714
    Until: 24:00,             !- Field 715
    17.0827777777778,         !- Field 716
    Through: 06/29,           !- Field 717
    For: AllDays,             !- Field 718
    Until: 24:00,             !- Field 719
    17.1505555555556,         !- Field 720
    Through: 06/30,           !- Field 721
    For: AllDays,             !- Field 722
    Until: 24:00,             !- Field 723
    17.2177777777778,         !- Field 724
    Through: 07/01,           !- Field 725
    For: AllDays,             !- Field 726
    Until: 24:00,             !- Field 727
    17.2833333333333,         !- Field 728
    Through: 07/02,           !- Field 729
    For: AllDays,             !- Field 730
    Until: 24:00,             !- Field 731
    17.3477777777778,         !- Field 732
    Through: 07/03,           !- Field 733
    For: AllDays,             !- Field 734
    Until: 24:00,             !- Field 735
    17.4111111111111,         !- Field 736
    Through: 07/04,           !- Field 737
    For: AllDays,             !- Field 738
    Until: 24:00,             !- Field 739
    17.4733333333333,         !- Field 740
    Through: 07/05,           !- Field 741
    For: AllDays,             !- Field 742
    Until: 24:00,             !- Field 743
    17.5344444444444,         !- Field 744
    Through: 07/06,           !- Field 745
    For: AllDays,             !- Field 746
    Until: 24:00,             !- Field 747
    17.5938888888889,         !- Field 748
    Through: 07/07,           !- Field 749
    For: AllDays,             !- Field 750
    Until: 24:00,             !- Field 751
    17.6527777777778,         !- Field 752
    Through: 07/08,           !- Field 753
    For: AllDays,             !- Field 754
    Until: 24:00,             !- Field 755
    17.71,                    !- Field 756
    Through: 07/09,           !- Field 757
    For: AllDays,             !- Field 758
    Until: 24:00,             !- Field 759
    17.7655555555556,         !- Field 760
    Through: 07/10,           !- Field 761
    For: AllDays,             !- Field 762
    Until: 24:00,             !- Field 763
    17.82,                    !- Field 764
    Through: 07/11,           !- Field 765
    For: AllDays,             !- Field 766
    Until: 24:00,             !- Field 767
    17.8733333333333,         !- Field 768
    Through: 07/12,           !- Field 769
    For: AllDays,             !- Field 770
    Until: 24:00,             !- Field 771
    17.9255555555556,         !- Field 772
    Through: 07/13,           !- Field 773
    For: AllDays,             !- Field 774
    Until: 24:00,             !- Field 775
    17.9761111111111,         !- Field 776
    Through: 07/14,           !- Field 777
    For: AllDays,             !- Field 778
    Until: 24:00,             !- Field 779
    18.025,                   !- Field 780
    Through: 07/15,           !- Field 781
    For: AllDays,             !- Field 782
    Until: 24:00,             !- Field 783
    18.0727777777778,         !- Field 784
    Through: 07/16,           !- Field 785
    For: AllDays,             !- Field 786
    Until: 24:00,             !- Field 787
    18.1194444444444,         !- Field 788
    Through: 07/17,           !- Field 789
    For: AllDays,             !- Field 790
    Until: 24:00,             !- Field 791
    18.1644444444444,         !- Field 792
    Through: 07/18,           !- Field 793
    For: AllDays,             !- Field 794
    Until: 24:00,             !- Field 795
    18.2077777777778,         !- Field 796
    Through: 07/19,           !- Field 797
    For: AllDays,             !- Field 798
    Until: 24:00,             !- Field 799
    18.25,                    !- Field 800
    Through: 07/20,           !- Field 801
    For: AllDays,             !- Field 802
    Until: 24:00,             !- Field 803
    18.2905555555556,         !- Field 804
    Through: 07/21,           !- Field 805
    For: AllDays,             !- Field 806
    Until: 24:00,             !- Field 807
    18.33,                    !- Field 808
    Through: 07/22,           !- Field 809
    For: AllDays,             !- Field 810
    Until: 24:00,             !- Field 811
    18.3677777777778,         !- Field 812
    Through: 07/23,           !- Field 813
    For: AllDays,             !- Field 814
    Until: 24:00,             !- Field 815
    18.4038888888889,         !- Field 816
    Through: 07/24,           !- Field 817
    For: AllDays,             !- Field 818
    Until: 24:00,             !- Field 819
    18.4388888888889,         !- Field 820
    Through: 07/25,           !- Field 821
    For: AllDays,             !- Field 822
    Until: 24:00,             !- Field 823
    18.4722222222222,         !- Field 824
    Through: 07/26,           !- Field 825
    For: AllDays,             !- Field 826
    Until: 24:00,             !- Field 827
    18.5038888888889,         !- Field 828
    Through: 07/27,           !- Field 829
    For: AllDays,             !- Field 830
    Until: 24:00,             !- Field 831
    18.5338888888889,         !- Field 832
    Through: 07/28,           !- Field 833
    For: AllDays,             !- Field 834
    Until: 24:00,             !- Field 835
    18.5627777777778,         !- Field 836
    Through: 07/29,           !- Field 837
    For: AllDays,             !- Field 838
    Until: 24:00,             !- Field 839
    18.59,                    !- Field 840
    Through: 07/30,           !- Field 841
    For: AllDays,             !- Field 842
    Until: 24:00,             !- Field 843
    18.6155555555556,         !- Field 844
    Through: 07/31,           !- Field 845
    For: AllDays,             !- Field 846
    Until: 24:00,             !- Field 847
    18.6394444444444,         !- Field 848
    Through: 08/01,           !- Field 849
    For: AllDays,             !- Field 850
    Until: 24:00,             !- Field 851
    18.6616666666667,         !- Field 852
    Through: 08/02,           !- Field 853
    For: AllDays,             !- Field 854
    Until: 24:00,             !- Field 855
    18.6827777777778,         !- Field 856
    Through: 08/03,           !- Field 857
    For: AllDays,             !- Field 858
    Until: 24:00,             !- Field 859
    18.7022222222222,         !- Field 860
    Through: 08/04,           !- Field 861
    For: AllDays,             !- Field 862
    Until: 24:00,             !- Field 863
    18.72,                    !- Field 864
    Through: 08/05,           !- Field 865
    For: AllDays,             !- Field 866
    Until: 24:00,             !- Field 867
    18.7361111111111,         !- Field 868
    Through: 08/06,           !- Field 869
    For: AllDays,             !- Field 870
    Until: 24:00,             !- Field 871
    18.7505555555556,         !- Field 872
    Through: 08/07,           !- Field 873
    For: AllDays,             !- Field 874
    Until: 24:00,             !- Field 875
    18.7633333333333,         !- Field 876
    Through: 08/08,           !- Field 877
    For: AllDays,             !- Field 878
    Until: 24:00,             !- Field 879
    18.7744444444444,         !- Field 880
    Through: 08/09,           !- Field 881
    For: AllDays,             !- Field 882
    Until: 24:00,             !- Field 883
    18.7844444444444,         !- Field 884
    Through: 08/10,           !- Field 885
    For: AllDays,             !- Field 886
    Until: 24:00,             !- Field 887
    18.7927777777778,         !- Field 888
    Through: 08/11,           !- Field 889
    For: AllDays,             !- Field 890
    Until: 24:00,             !- Field 891
    18.7988888888889,         !- Field 892
    Through: 08/12,           !- Field 893
    For: AllDays,             !- Field 894
    Until: 24:00,             !- Field 895
    18.8038888888889,         !- Field 896
    Through: 08/13,           !- Field 897
    For: AllDays,             !- Field 898
    Until: 24:00,             !- Field 899
    18.8072222222222,         !- Field 900
    Through: 08/14,           !- Field 901
    For: AllDays,             !- Field 902
    Until: 24:00,             !- Field 903
    18.8088888888889,         !- Field 904
    Through: 08/15,           !- Field 905
    For: AllDays,             !- Field 906
    Until: 24:00,             !- Field 907
    18.8088888888889,         !- Field 908
    Through: 08/16,           !- Field 909
    For: AllDays,             !- Field 910
    Until: 24:00,             !- Field 911
    18.8072222222222,         !- Field 912
    Through: 08/17,           !- Field 913
    For: AllDays,             !- Field 914
    Until: 24:00,             !- Field 915
    18.8038888888889,         !- Field 916
    Through: 08/18,           !- Field 917
    For: AllDays,             !- Field 918
    Until: 24:00,             !- Field 919
    18.7994444444444,         !- Field 920
    Through: 08/19,           !- Field 921
    For: AllDays,             !- Field 922
    Until: 24:00,             !- Field 923
    18.7927777777778,         !- Field 924
    Through: 08/20,           !- Field 925
    For: AllDays,             !- Field 926
    Until: 24:00,             !- Field 927
    18.785,                   !- Field 928
    Through: 08/21,           !- Field 929
    For: AllDays,             !- Field 930
    Until: 24:00,             !- Field 931
    18.775,                   !- Field 932
    Through: 08/22,           !- Field 933
    For: AllDays,             !- Field 934
    Until: 24:00,             !- Field 935
    18.7638888888889,         !- Field 936
    Through: 08/23,           !- Field 937
    For: AllDays,             !- Field 938
    Until: 24:00,             !- Field 939
    18.7511111111111,         !- Field 940
    Through: 08/24,           !- Field 941
    For: AllDays,             !- Field 942
    Until: 24:00,             !- Field 943
    18.7366666666667,         !- Field 944
    Through: 08/25,           !- Field 945
    For: AllDays,             !- Field 946
    Until: 24:00,             !- Field 947
    18.7205555555556,         !- Field 948
    Through: 08/26,           !- Field 949
    For: AllDays,             !- Field 950
    Until: 24:00,             !- Field 951
    18.7027777777778,         !- Field 952
    Through: 08/27,           !- Field 953
    For: AllDays,             !- Field 954
    Until: 24:00,             !- Field 955
    18.6838888888889,         !- Field 956
    Through: 08/28,           !- Field 957
    For: AllDays,             !- Field 958
    Until: 24:00,             !- Field 959
    18.6627777777778,         !- Field 960
    Through: 08/29,           !- Field 961
    For: AllDays,             !- Field 962
    Until: 24:00,             !- Field 963
    18.6405555555556,         !- Field 964
    Through: 08/30,           !- Field 965
    For: AllDays,             !- Field 966
    Until: 24:00,             !- Field 967
    18.6166666666667,         !- Field 968
    Through: 08/31,           !- Field 969
    For: AllDays,             !- Field 970
    Until: 24:00,             !- Field 971
    18.5911111111111,         !- Field 972
    Through: 09/01,           !- Field 973
    For: AllDays,             !- Field 974
    Until: 24:00,             !- Field 975
    18.5638888888889,         !- Field 976
    Through: 09/02,           !- Field 977
    For: AllDays,             !- Field 978
    Until: 24:00,             !- Field 979
    18.5355555555556,         !- Field 980
    Through: 09/03,           !- Field 981
    For: AllDays,             !- Field 982
    Until: 24:00,             !- Field 983
    18.5055555555556,         !- Field 984
    Through: 09/04,           !- Field 985
    For: AllDays,             !- Field 986
    Until: 24:00,             !- Field 987
    18.4738888888889,         !- Field 988
    Through: 09/05,           !- Field 989
    For: AllDays,             !- Field 990
    Until: 24:00,             !- Field 991
    18.4405555555556,         !- Field 992
    Through: 09/06,           !- Field 993
    For: AllDays,             !- Field 994
    Until: 24:00,             !- Field 995
    18.4055555555556,         !- Field 996
    Through: 09/07,           !- Field 997
    For: AllDays,             !- Field 998
    Until: 24:00,             !- Field 999
    18.3694444444444,         !- Field 1000
    Through: 09/08,           !- Field 1001
    For: AllDays,             !- Field 1002
    Until: 24:00,             !- Field 1003
    18.3322222222222,         !- Field 1004
    Through: 09/09,           !- Field 1005
    For: AllDays,             !- Field 1006
    Until: 24:00,             !- Field 1007
    18.2927777777778,         !- Field 1008
    Through: 09/10,           !- Field 1009
    For: AllDays,             !- Field 1010
    Until: 24:00,             !- Field 1011
    18.2522222222222,         !- Field 1012
    Through: 09/11,           !- Field 1013
    For: AllDays,             !- Field 1014
    Until: 24:00,             !- Field 1015
    18.21,                    !- Field 1016
    Through: 09/12,           !- Field 1017
    For: AllDays,             !- Field 1018
    Until: 24:00,             !- Field 1019
    18.1666666666667,         !- Field 1020
    Through: 09/13,           !- Field 1021
    For: AllDays,             !- Field 1022
    Until: 24:00,             !- Field 1023
    18.1216666666667,         !- Field 1024
    Through: 09/14,           !- Field 1025
    For: AllDays,             !- Field 1026
    Until: 24:00,             !- Field 1027
    18.0755555555556,         !- Field 1028
    Through: 09/15,           !- Field 1029
    For: AllDays,             !- Field 1030
    Until: 24:00,             !- Field 1031
    18.0277777777778,         !- Field 1032
    Through: 09/16,           !- Field 1033
    For: AllDays,             !- Field 1034
    Until: 24:00,             !- Field 1035
    17.9783333333333,         !- Field 1036
    Through: 09/17,           !- Field 1037
    For: AllDays,             !- Field 1038
    Until: 24:00,             !- Field 1039
    17.9283333333333,         !- Field 1040
    Through: 09/18,           !- Field 1041
    For: AllDays,             !- Field 1042
    Until: 24:00,             !- Field 1043
    17.8761111111111,         !- Field 1044
    Through: 09/19,           !- Field 1045
    For: AllDays,             !- Field 1046
    Until: 24:00,             !- Field 1047
    17.8227777777778,         !- Field 1048
    Through: 09/20,           !- Field 1049
    For: AllDays,             !- Field 1050
    Until: 24:00,             !- Field 1051
    17.7683333333333,         !- Field 1052
    Through: 09/21,           !- Field 1053
    For: AllDays,             !- Field 1054
    Until: 24:00,             !- Field 1055
    17.7127777777778,         !- Field 1056
    Through: 09/22,           !- Field 1057
    For: AllDays,             !- Field 1058
    Until: 24:00,             !- Field 1059
    17.6555555555556,         !- Field 1060
    Through: 09/23,           !- Field 1061
    For: AllDays,             !- Field 1062
    Until: 24:00,             !- Field 1063
    17.5972222222222,         !- Field 1064
    Through: 09/24,           !- Field 1065
    For: AllDays,             !- Field 1066
    Until: 24:00,             !- Field 1067
    17.5377777777778,         !- Field 1068
    Through: 09/25,           !- Field 1069
    For: AllDays,             !- Field 1070
    Until: 24:00,             !- Field 1071
    17.4766666666667,         !- Field 1072
    Through: 09/26,           !- Field 1073
    For: AllDays,             !- Field 1074
    Until: 24:00,             !- Field 1075
    17.4144444444444,         !- Field 1076
    Through: 09/27,           !- Field 1077
    For: AllDays,             !- Field 1078
    Until: 24:00,             !- Field 1079
    17.3511111111111,         !- Field 1080
    Through: 09/28,           !- Field 1081
    For: AllDays,             !- Field 1082
    Until: 24:00,             !- Field 1083
    17.2866666666667,         !- Field 1084
    Through: 09/29,           !- Field 1085
    For: AllDays,             !- Field 1086
    Until: 24:00,             !- Field 1087
    17.2211111111111,         !- Field 1088
    Through: 09/30,           !- Field 1089
    For: AllDays,             !- Field 1090
    Until: 24:00,             !- Field 1091
    17.1544444444444,         !- Field 1092
    Through: 10/01,           !- Field 1093
    For: AllDays,             !- Field 1094
    Until: 24:00,             !- Field 1095
    17.0861111111111,         !- Field 1096
    Through: 10/02,           !- Field 1097
    For: AllDays,             !- Field 1098
    Until: 24:00,             !- Field 1099
    17.0172222222222,         !- Field 1100
    Through: 10/03,           !- Field 1101
    For: AllDays,             !- Field 1102
    Until: 24:00,             !- Field 1103
    16.9472222222222,         !- Field 1104
    Through: 10/04,           !- Field 1105
    For: AllDays,             !- Field 1106
    Until: 24:00,             !- Field 1107
    16.8761111111111,         !- Field 1108
    Through: 10/05,           !- Field 1109
    For: AllDays,             !- Field 1110
    Until: 24:00,             !- Field 1111
    16.8038888888889,         !- Field 1112
    Through: 10/06,           !- Field 1113
    For: AllDays,             !- Field 1114
    Until: 24:00,             !- Field 1115
    16.7305555555556,         !- Field 1116
    Through: 10/07,           !- Field 1117
    For: AllDays,             !- Field 1118
    Until: 24:00,             !- Field 1119
    16.6561111111111,         !- Field 1120
    Through: 10/08,           !- Field 1121
    For: AllDays,             !- Field 1122
    Until: 24:00,             !- Field 1123
    16.5811111111111,         !- Field 1124
    Through: 10/09,           !- Field 1125
    For: AllDays,             !- Field 1126
    Until: 24:00,             !- Field 1127
    16.505,                   !- Field 1128
    Through: 10/10,           !- Field 1129
    For: AllDays,             !- Field 1130
    Until: 24:00,             !- Field 1131
    16.4277777777778,         !- Field 1132
    Through: 10/11,           !- Field 1133
    For: AllDays,             !- Field 1134
    Until: 24:00,             !- Field 1135
    16.3494444444444,         !- Field 1136
    Through: 10/12,           !- Field 1137
    For: AllDays,             !- Field 1138
    Until: 24:00,             !- Field 1139
    16.2705555555556,         !- Field 1140
    Through: 10/13,           !- Field 1141
    For: AllDays,             !- Field 1142
    Until: 24:00,             !- Field 1143
    16.1911111111111,         !- Field 1144
    Through: 10/14,           !- Field 1145
    For: AllDays,             !- Field 1146
    Until: 24:00,             !- Field 1147
    16.11,                    !- Field 1148
    Through: 10/15,           !- Field 1149
    For: AllDays,             !- Field 1150
    Until: 24:00,             !- Field 1151
    16.0288888888889,         !- Field 1152
    Through: 10/16,           !- Field 1153
    For: AllDays,             !- Field 1154
    Until: 24:00,             !- Field 1155
    15.9466666666667,         !- Field 1156
    Through: 10/17,           !- Field 1157
    For: AllDays,             !- Field 1158
    Until: 24:00,             !- Field 1159
    15.8633333333333,         !- Field 1160
    Through: 10/18,           !- Field 1161
    For: AllDays,             !- Field 1162
    Until: 24:00,             !- Field 1163
    15.78,                    !- Field 1164
    Through: 10/19,           !- Field 1165
    For: AllDays,             !- Field 1166
    Until: 24:00,             !- Field 1167
    15.695,                   !- Field 1168
    Through: 10/20,           !- Field 1169
    For: AllDays,             !- Field 1170
    Until: 24:00,             !- Field 1171
    15.61,                    !- Field 1172
    Through: 10/21,           !- Field 1173
    For: AllDays,             !- Field 1174
    Until: 24:00,             !- Field 1175
    15.5244444444444,         !- Field 1176
    Through: 10/22,           !- Field 1177
    For: AllDays,             !- Field 1178
    Until: 24:00,             !- Field 1179
    15.4377777777778,         !- Field 1180
    Through: 10/23,           !- Field 1181
    For: AllDays,             !- Field 1182
    Until: 24:00,             !- Field 1183
    15.3505555555556,         !- Field 1184
    Through: 10/24,           !- Field 1185
    For: AllDays,             !- Field 1186
    Until: 24:00,             !- Field 1187
    15.2627777777778,         !- Field 1188
    Through: 10/25,           !- Field 1189
    For: AllDays,             !- Field 1190
    Until: 24:00,             !- Field 1191
    15.1744444444444,         !- Field 1192
    Through: 10/26,           !- Field 1193
    For: AllDays,             !- Field 1194
    Until: 24:00,             !- Field 1195
    15.0861111111111,         !- Field 1196
    Through: 10/27,           !- Field 1197
    For: AllDays,             !- Field 1198
    Until: 24:00,             !- Field 1199
    14.9966666666667,         !- Field 1200
    Through: 10/28,           !- Field 1201
    For: AllDays,             !- Field 1202
    Until: 24:00,             !- Field 1203
    14.9066666666667,         !- Field 1204
    Through: 10/29,           !- Field 1205
    For: AllDays,             !- Field 1206
    Until: 24:00,             !- Field 1207
    14.8166666666667,         !- Field 1208
    Through: 10/30,           !- Field 1209
    For: AllDays,             !- Field 1210
    Until: 24:00,             !- Field 1211
    14.7255555555556,         !- Field 1212
    Through: 10/31,           !- Field 1213
    For: AllDays,             !- Field 1214
    Until: 24:00,             !- Field 1215
    14.6344444444444,         !- Field 1216
    Through: 11/01,           !- Field 1217
    For: AllDays,             !- Field 1218
    Until: 24:00,             !- Field 1219
    14.5433333333333,         !- Field 1220
    Through: 11/02,           !- Field 1221
    For: AllDays,             !- Field 1222
    Until: 24:00,             !- Field 1223
    14.4511111111111,         !- Field 1224
    Through: 11/03,           !- Field 1225
    For: AllDays,             !- Field 1226
    Until: 24:00,             !- Field 1227
    14.3588888888889,         !- Field 1228
    Through: 11/04,           !- Field 1229
    For: AllDays,             !- Field 1230
    Until: 24:00,             !- Field 1231
    14.2666666666667,         !- Field 1232
    Through: 11/05,           !- Field 1233
    For: AllDays,             !- Field 1234
    Until: 24:00,             !- Field 1235
    14.1738888888889,         !- Field 1236
    Through: 11/06,           !- Field 1237
    For: AllDays,             !- Field 1238
    Until: 24:00,             !- Field 1239
    14.0811111111111,         !- Field 1240
    Through: 11/07,           !- Field 1241
    For: AllDays,             !- Field 1242
    Until: 24:00,             !- Field 1243
    13.9877777777778,         !- Field 1244
    Through: 11/08,           !- Field 1245
    For: AllDays,             !- Field 1246
    Until: 24:00,             !- Field 1247
    13.8944444444444,         !- Field 1248
    Through: 11/09,           !- Field 1249
    For: AllDays,             !- Field 1250
    Until: 24:00,             !- Field 1251
    13.8005555555556,         !- Field 1252
    Through: 11/10,           !- Field 1253
    For: AllDays,             !- Field 1254
    Until: 24:00,             !- Field 1255
    13.7072222222222,         !- Field 1256
    Through: 11/11,           !- Field 1257
    For: AllDays,             !- Field 1258
    Until: 24:00,             !- Field 1259
    13.6133333333333,         !- Field 1260
    Through: 11/12,           !- Field 1261
    For: AllDays,             !- Field 1262
    Until: 24:00,             !- Field 1263
    13.5194444444444,         !- Field 1264
    Through: 11/13,           !- Field 1265
    For: AllDays,             !- Field 1266
    Until: 24:00,             !- Field 1267
    13.4255555555556,         !- Field 1268
    Through: 11/14,           !- Field 1269
    For: AllDays,             !- Field 1270
    Until: 24:00,             !- Field 1271
    13.3316666666667,         !- Field 1272
    Through: 11/15,           !- Field 1273
    For: AllDays,             !- Field 1274
    Until: 24:00,             !- Field 1275
    13.2377777777778,         !- Field 1276
    Through: 11/16,           !- Field 1277
    For: AllDays,             !- Field 1278
    Until: 24:00,             !- Field 1279
    13.1438888888889,         !- Field 1280
    Through: 11/17,           !- Field 1281
    For: AllDays,             !- Field 1282
    Until: 24:00,             !- Field 1283
    13.05,                    !- Field 1284
    Through: 11/18,           !- Field 1285
    For: AllDays,             !- Field 1286
    Until: 24:00,             !- Field 1287
    12.9561111111111,         !- Field 1288
    Through: 11/19,           !- Field 1289
    For: AllDays,             !- Field 1290
    Until: 24:00,             !- Field 1291
    12.8627777777778,         !- Field 1292
    Through: 11/20,           !- Field 1293
    For: AllDays,             !- Field 1294
    Until: 24:00,             !- Field 1295
    12.7688888888889,         !- Field 1296
    Through: 11/21,           !- Field 1297
    For: AllDays,             !- Field 1298
    Until: 24:00,             !- Field 1299
    12.6755555555556,         !- Field 1300
    Through: 11/22,           !- Field 1301
    For: AllDays,             !- Field 1302
    Until: 24:00,             !- Field 1303
    12.5827777777778,         !- Field 1304
    Through: 11/23,           !- Field 1305
    For: AllDays,             !- Field 1306
    Until: 24:00,             !- Field 1307
    12.4894444444444,         !- Field 1308
    Through: 11/24,           !- Field 1309
    For: AllDays,             !- Field 1310
    Until: 24:00,             !- Field 1311
    12.3972222222222,         !- Field 1312
    Through: 11/25,           !- Field 1313
    For: AllDays,             !- Field 1314
    Until: 24:00,             !- Field 1315
    12.3044444444444,         !- Field 1316
    Through: 11/26,           !- Field 1317
    For: AllDays,             !- Field 1318
    Until: 24:00,             !- Field 1319
    12.2127777777778,         !- Field 1320
    Through: 11/27,           !- Field 1321
    For: AllDays,             !- Field 1322
    Until: 24:00,             !- Field 1323
    12.1211111111111,         !- Field 1324
    Through: 11/28,           !- Field 1325
    For: AllDays,             !- Field 1326
    Until: 24:00,             !- Field 1327
    12.0294444444444,         !- Field 1328
    Through: 11/29,           !- Field 1329
    For: AllDays,             !- Field 1330
    Until: 24:00,             !- Field 1331
    11.9388888888889,         !- Field 1332
    Through: 11/30,           !- Field 1333
    For: AllDays,             !- Field 1334
    Until: 24:00,             !- Field 1335
    11.8483333333333,         !- Field 1336
    Through: 12/01,           !- Field 1337
    For: AllDays,             !- Field 1338
    Until: 24:00,             !- Field 1339
    11.7577777777778,         !- Field 1340
    Through: 12/02,           !- Field 1341
    For: AllDays,             !- Field 1342
    Until: 24:00,             !- Field 1343
    11.6683333333333,         !- Field 1344
    Through: 12/03,           !- Field 1345
    For: AllDays,             !- Field 1346
    Until: 24:00,             !- Field 1347
    11.5794444444444,         !- Field 1348
    Through: 12/04,           !- Field 1349
    For: AllDays,             !- Field 1350
    Until: 24:00,             !- Field 1351
    11.4905555555556,         !- Field 1352
    Through: 12/05,           !- Field 1353
    For: AllDays,             !- Field 1354
    Until: 24:00,             !- Field 1355
    11.4027777777778,         !- Field 1356
    Through: 12/06,           !- Field 1357
    For: AllDays,             !- Field 1358
    Until: 24:00,             !- Field 1359
    11.315,                   !- Field 1360
    Through: 12/07,           !- Field 1361
    For: AllDays,             !- Field 1362
    Until: 24:00,             !- Field 1363
    11.2283333333333,         !- Field 1364
    Through: 12/08,           !- Field 1365
    For: AllDays,             !- Field 1366
    Until: 24:00,             !- Field 1367
    11.1422222222222,         !- Field 1368
    Through: 12/09,           !- Field 1369
    For: AllDays,             !- Field 1370
    Until: 24:00,             !- Field 1371
    11.0566666666667,         !- Field 1372
    Through: 12/10,           !- Field 1373
    For: AllDays,             !- Field 1374
    Until: 24:00,             !- Field 1375
    10.9716666666667,         !- Field 1376
    Through: 12/11,           !- Field 1377
    For: AllDays,             !- Field 1378
    Until: 24:00,             !- Field 1379
    10.8872222222222,         !- Field 1380
    Through: 12/12,           !- Field 1381
    For: AllDays,             !- Field 1382
    Until: 24:00,             !- Field 1383
    10.8038888888889,         !- Field 1384
    Through: 12/13,           !- Field 1385
    For: AllDays,             !- Field 1386
    Until: 24:00,             !- Field 1387
    10.7211111111111,         !- Field 1388
    Through: 12/14,           !- Field 1389
    For: AllDays,             !- Field 1390
    Until: 24:00,             !- Field 1391
    10.6394444444444,         !- Field 1392
    Through: 12/15,           !- Field 1393
    For: AllDays,             !- Field 1394
    Until: 24:00,             !- Field 1395
    10.5583333333333,         !- Field 1396
    Through: 12/16,           !- Field 1397
    For: AllDays,             !- Field 1398
    Until: 24:00,             !- Field 1399
    10.4777777777778,         !- Field 1400
    Through: 12/17,           !- Field 1401
    For: AllDays,             !- Field 1402
    Until: 24:00,             !- Field 1403
    10.3983333333333,         !- Field 1404
    Through: 12/18,           !- Field 1405
    For: AllDays,             !- Field 1406
    Until: 24:00,             !- Field 1407
    10.32,                    !- Field 1408
    Through: 12/19,           !- Field 1409
    For: AllDays,             !- Field 1410
    Until: 24:00,             !- Field 1411
    10.2422222222222,         !- Field 1412
    Through: 12/20,           !- Field 1413
    For: AllDays,             !- Field 1414
    Until: 24:00,             !- Field 1415
    10.1655555555556,         !- Field 1416
    Through: 12/21,           !- Field 1417
    For: AllDays,             !- Field 1418
    Until: 24:00,             !- Field 1419
    10.0894444444444,         !- Field 1420
    Through: 12/22,           !- Field 1421
    For: AllDays,             !- Field 1422
    Until: 24:00,             !- Field 1423
    10.0144444444444,         !- Field 1424
    Through: 12/23,           !- Field 1425
    For: AllDays,             !- Field 1426
    Until: 24:00,             !- Field 1427
    9.94055555555556,         !- Field 1428
    Through: 12/24,           !- Field 1429
    For: AllDays,             !- Field 1430
    Until: 24:00,             !- Field 1431
    9.86777777777778,         !- Field 1432
    Through: 12/25,           !- Field 1433
    For: AllDays,             !- Field 1434
    Until: 24:00,             !- Field 1435
    9.79611111111111,         !- Field 1436
    Through: 12/26,           !- Field 1437
    For: AllDays,             !- Field 1438
    Until: 24:00,             !- Field 1439
    9.72555555555556,         !- Field 1440
    Through: 12/27,           !- Field 1441
    For: AllDays,             !- Field 1442
    Until: 24:00,             !- Field 1443
    9.65555555555556,         !- Field 1444
    Through: 12/28,           !- Field 1445
    For: AllDays,             !- Field 1446
    Until: 24:00,             !- Field 1447
    9.58722222222222,         !- Field 1448
    Through: 12/29,           !- Field 1449
    For: AllDays,             !- Field 1450
    Until: 24:00,             !- Field 1451
    9.51944444444444,         !- Field 1452
    Through: 12/30,           !- Field 1453
    For: AllDays,             !- Field 1454
    Until: 24:00,             !- Field 1455
    9.45333333333333,         !- Field 1456
    Through: 12/31,           !- Field 1457
    For: AllDays,             !- Field 1458
    Until: 24:00,             !- Field 1459
    9.38777777777778;         !- Field 1460

Schedule:Constant,
    Always On Continuous,     !- Name
    Fractional 1,             !- Schedule Type Limits Name
    1;                        !- Hourly Value

Schedule:Constant,
    occupants activity schedule,    !- Name
    ActivityLevel,            !- Schedule Type Limits Name
    117.228428068889;         !- Hourly Value

Schedule:Constant,
    fridge schedule,          !- Name
    Fractional,               !- Schedule Type Limits Name
    0;                        !- Hourly Value

Schedule:Constant,
    fridge schedule 1,        !- Name
    Fractional,               !- Schedule Type Limits Name
    0;                        !- Hourly Value

Schedule:Constant,
    mech vent house fan schedule,    !- Name
    Fractional,               !- Schedule Type Limits Name
    1;                        !- Hourly Value

Schedule:Constant,
    mech vent house fan cfis schedule,    !- Name
    Fractional,               !- Schedule Type Limits Name
    1;                        !- Hourly Value

Schedule:Constant,
    Always On Discrete,       !- Name
    OnOff,                    !- Schedule Type Limits Name
    1;                        !- Hourly Value

Schedule:Constant,
    dhw temp,                 !- Name
    Temperature,              !- Schedule Type Limits Name
    52.6666666666667;         !- Hourly Value

Schedule:Constant,
    mini split heat pump auto fan schedule,    !- Name
    OnOff,                    !- Schedule Type Limits Name
    0;                        !- Hourly Value

Schedule:Constant,
    mixed water temperature schedule,    !- Name
    Temperature,              !- Schedule Type Limits Name
    40.5555555555556;         !- Hourly Value

Schedule:Constant,
    Sequential Fraction Schedule,    !- Name
    Fractional,               !- Schedule Type Limits Name
    1;                        !- Hourly Value

Schedule:Constant,
    Sequential Fraction Schedule 1,    !- Name
    Fractional,               !- Schedule Type Limits Name
    1;                        !- Hourly Value

Schedule:Constant,
    water heater setpoint,    !- Name
    Temperature,              !- Schedule Type Limits Name
    52.6666666666667;         !- Hourly Value

Schedule:File,
    lighting_interior,        !- Name
    Fractional,               !- Schedule Type Limits Name
    data\raw\schedules\58103.csv,    !- File Name
    5,                        !- Column Number
    1,                        !- Rows to Skip at Top
    8760,                     !- Number of Hours of Data
    Comma,                    !- Column Separator
    Yes,                      !- Interpolate to Timestep
    15,                       !- Minutes per Item
    Yes;                      !- Adjust Schedule for Daylight Savings

Schedule:File,
    occupants,                !- Name
    Fractional,               !- Schedule Type Limits Name
    data\raw\schedules\58103.csv,    !- File Name
    1,                        !- Column Number
    1,                        !- Rows to Skip at Top
    8760,                     !- Number of Hours of Data
    Comma,                    !- Column Separator
    Yes,                      !- Interpolate to Timestep
    15,                       !- Minutes per Item
    Yes;                      !- Adjust Schedule for Daylight Savings

Schedule:File,
    ceiling_fan,              !- Name
    Fractional,               !- Schedule Type Limits Name
    data\raw\schedules\58103.csv,    !- File Name
    4,                        !- Column Number
    1,                        !- Rows to Skip at Top
    8760,                     !- Number of Hours of Data
    Comma,                    !- Column Separator
    Yes,                      !- Interpolate to Timestep
    15,                       !- Minutes per Item
    Yes;                      !- Adjust Schedule for Daylight Savings

Schedule:File,
    clothes_dryer,            !- Name
    Fractional,               !- Schedule Type Limits Name
    data\raw\schedules\58103.csv,    !- File Name
    8,                        !- Column Number
    1,                        !- Rows to Skip at Top
    8760,                     !- Number of Hours of Data
    Comma,                    !- Column Separator
    Yes,                      !- Interpolate to Timestep
    15,                       !- Minutes per Item
    Yes;                      !- Adjust Schedule for Daylight Savings

Schedule:File,
    clothes_washer,           !- Name
    Fractional,               !- Schedule Type Limits Name
    data\raw\schedules\58103.csv,    !- File Name
    7,                        !- Column Number
    1,                        !- Rows to Skip at Top
    8760,                     !- Number of Hours of Data
    Comma,                    !- Column Separator
    Yes,                      !- Interpolate to Timestep
    15,                       !- Minutes per Item
    Yes;                      !- Adjust Schedule for Daylight Savings

Schedule:File,
    cooking_range,            !- Name
    Fractional,               !- Schedule Type Limits Name
    data\raw\schedules\58103.csv,    !- File Name
    9,                        !- Column Number
    1,                        !- Rows to Skip at Top
    8760,                     !- Number of Hours of Data
    Comma,                    !- Column Separator
    Yes,                      !- Interpolate to Timestep
    15,                       !- Minutes per Item
    Yes;                      !- Adjust Schedule for Daylight Savings

Schedule:File,
    plug_loads_other,         !- Name
    Fractional,               !- Schedule Type Limits Name
    data\raw\schedules\58103.csv,    !- File Name
    2,                        !- Column Number
    1,                        !- Rows to Skip at Top
    8760,                     !- Number of Hours of Data
    Comma,                    !- Column Separator
    Yes,                      !- Interpolate to Timestep
    15,                       !- Minutes per Item
    Yes;                      !- Adjust Schedule for Daylight Savings

Schedule:File,
    plug_loads_tv,            !- Name
    Fractional,               !- Schedule Type Limits Name
    data\raw\schedules\58103.csv,    !- File Name
    3,                        !- Column Number
    1,                        !- Rows to Skip at Top
    8760,                     !- Number of Hours of Data
    Comma,                    !- Column Separator
    Yes,                      !- Interpolate to Timestep
    15,                       !- Minutes per Item
    Yes;                      !- Adjust Schedule for Daylight Savings

Schedule:File,
    hot_water_clothes_washer,    !- Name
    Fractional,               !- Schedule Type Limits Name
    data\raw\schedules\58103.csv,    !- File Name
    6,                        !- Column Number
    1,                        !- Rows to Skip at Top
    8760,                     !- Number of Hours of Data
    Comma,                    !- Column Separator
    Yes,                      !- Interpolate to Timestep
    15,                       !- Minutes per Item
    Yes;                      !- Adjust Schedule for Daylight Savings

Schedule:File,
    hot_water_fixtures,       !- Name
    Fractional,               !- Schedule Type Limits Name
    data\raw\schedules\58103.csv,    !- File Name
    10,                       !- Column Number
    1,                        !- Rows to Skip at Top
    8760,                     !- Number of Hours of Data
    Comma,                    !- Column Separator
    Yes,                      !- Interpolate to Timestep
    15,                       !- Minutes per Item
    Yes;                      !- Adjust Schedule for Daylight Savings

Material,
    asphalt or fiberglass shingles,    !- Name
    Rough,                    !- Roughness
    0.00635,                  !- Thickness
    0.162714,                 !- Conductivity
    1121.4,                   !- Density
    1465.45,                  !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.85,                     !- Solar Absorptance
    0.85;                     !- Visible Absorptance

Material,
    ceiling loosefill ins,    !- Name
    Rough,                    !- Roughness
    0.338666666666667,        !- Thickness
    0.0480833333333333,       !- Conductivity
    16.02,                    !- Density
    1046.75,                  !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

Material,
    ceiling stud and cavity,    !- Name
    Rough,                    !- Roughness
    0.1397,                   !- Thickness
    0.0920384787563589,       !- Conductivity
    65.682,                   !- Density
    1177.46609756098,         !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

Material,
    concrete 8.0 in.,         !- Name
    Rough,                    !- Roughness
    0.2032,                   !- Thickness
    1.803125,                 !- Conductivity
    2242.8,                   !- Density
    837.4,                    !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

Material,
    door material,            !- Name
    Rough,                    !- Roughness
    0.04445,                  !- Thickness
    0.0612266553480475,       !- Conductivity
    512.64,                   !- Density
    1214.23,                  !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

Material,
    floor covering,           !- Name
    Rough,                    !- Roughness
    0.0127,                   !- Thickness
    0.0433443509615385,       !- Conductivity
    54.468,                   !- Density
    1339.84,                  !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.6,                      !- Solar Absorptance
    0.6;                      !- Visible Absorptance

Material,
    floor stud and cavity,    !- Name
    Rough,                    !- Roughness
    0.1397,                   !- Thickness
    0.92363688011841,         !- Conductivity
    92.3553,                  !- Density
    1139.71374674761,         !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

Material,
    furniture material conditioned space 1,    !- Name
    Rough,                    !- Roughness
    0.1524,                   !- Thickness
    0.1154577,                !- Conductivity
    640.8,                    !- Density
    1214.23,                  !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.6,                      !- Solar Absorptance
    0.6;                      !- Visible Absorptance

Material,
    gypsum board,             !- Name
    Rough,                    !- Roughness
    0.0127,                   !- Thickness
    0.1602906,                !- Conductivity
    801,                      !- Density
    837.4,                    !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.6,                      !- Solar Absorptance
    0.6;                      !- Visible Absorptance

Material,
    osb sheathing 0.5 in.,    !- Name
    Rough,                    !- Roughness
    0.0127,                   !- Thickness
    0.1154577,                !- Conductivity
    512.64,                   !- Density
    1214.23,                  !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.6,                      !- Solar Absorptance
    0.6;                      !- Visible Absorptance

Material,
    osb sheathing 0.5 in. 1,    !- Name
    Rough,                    !- Roughness
    0.0127,                   !- Thickness
    0.1154577,                !- Conductivity
    512.64,                   !- Density
    1214.23,                  !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

Material,
    osb sheathing 0.75 in.,    !- Name
    Rough,                    !- Roughness
    0.01905,                  !- Thickness
    0.1154577,                !- Conductivity
    512.64,                   !- Density
    1214.23,                  !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

Material,
    rim joist stud and cavity,    !- Name
    Rough,                    !- Roughness
    0.0508,                   !- Thickness
    0.178687637940209,        !- Conductivity
    50.32683,                 !- Density
    1063.80987585548,         !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.6,                      !- Solar Absorptance
    0.6;                      !- Visible Absorptance

Material,
    roof rigid ins,           !- Name
    Rough,                    !- Roughness
    0.002816319,              !- Thickness
    0.029427,                 !- Conductivity
    32.04,                    !- Density
    1214.23,                  !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

Material,
    soil 0.5 in.,             !- Name
    Rough,                    !- Roughness
    0.0127,                   !- Thickness
    1.3848,                   !- Conductivity
    1842.3,                   !- Density
    418.7,                    !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

Material,
    wall rigid ins,           !- Name
    Rough,                    !- Roughness
    0.5129784,                !- Thickness
    0.029427,                 !- Conductivity
    32.04,                    !- Density
    1214.23,                  !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

Material,
    wall stud and cavity,     !- Name
    Rough,                    !- Roughness
    0.1397,                   !- Thickness
    0.550994028857237,        !- Conductivity
    139.0536,                 !- Density
    1170.23755760369,         !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

Material,
    wall stud and cavity 1,    !- Name
    Rough,                    !- Roughness
    0.1397,                   !- Thickness
    0.727959376833552,        !- Conductivity
    139.0536,                 !- Density
    1170.23755760369,         !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.6,                      !- Solar Absorptance
    0.6;                      !- Visible Absorptance

Material,
    wall stud and cavity 2,    !- Name
    Rough,                    !- Roughness
    0.0889,                   !- Thickness
    0.380278417457636,        !- Conductivity
    52.34794524,              !- Density
    1209.88641434781,         !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

Material,
    wall stud and cavity 3,    !- Name
    Rough,                    !- Roughness
    0.0889,                   !- Thickness
    0.391763531157105,        !- Conductivity
    83.034082224,             !- Density
    1211.67419087611,         !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

Material,
    wood siding,              !- Name
    Rough,                    !- Roughness
    0.0254,                   !- Thickness
    0.1024175,                !- Conductivity
    544.68,                   !- Density
    1172.36,                  !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.85,                     !- Solar Absorptance
    0.85;                     !- Visible Absorptance

Material,
    wood siding 1,            !- Name
    Rough,                    !- Roughness
    0.0254,                   !- Thickness
    0.1024175,                !- Conductivity
    544.68,                   !- Density
    1172.36,                  !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

Material,
    wood siding 2,            !- Name
    Rough,                    !- Roughness
    0.0254,                   !- Thickness
    0.1024175,                !- Conductivity
    544.68,                   !- Density
    1172.36,                  !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

WindowMaterial:SimpleGlazingSystem,
    WindowMaterial,           !- Name
    3.80426,                  !- UFactor
    0.56;                     !- Solar Heat Gain Coefficient

Construction,
    AdiabaticWallConstruction,    !- Name
    wood siding 1,            !- Outside Layer
    wall rigid ins,           !- Layer 2
    wall stud and cavity 2,    !- Layer 3
    gypsum board;             !- Layer 4

Construction,
    AdiabaticWallConstruction 1,    !- Name
    wood siding 2,            !- Outside Layer
    wall rigid ins,           !- Layer 2
    wall stud and cavity 2,    !- Layer 3
    gypsum board;             !- Layer 4

Construction,
    Door,                     !- Name
    door material;            !- Outside Layer

Construction,
    Floor1 construction,      !- Name
    floor stud and cavity,    !- Outside Layer
    osb sheathing 0.75 in.,    !- Layer 2
    floor covering;           !- Layer 3

Construction,
    Floor1 construction Reversed,    !- Name
    floor covering,           !- Outside Layer
    osb sheathing 0.75 in.,    !- Layer 2
    floor stud and cavity;    !- Layer 3

Construction,
    Floor2 construction,      !- Name
    ceiling loosefill ins,    !- Outside Layer
    ceiling stud and cavity,    !- Layer 2
    gypsum board;             !- Layer 3

Construction,
    Floor2 construction Reversed,    !- Name
    gypsum board,             !- Outside Layer
    ceiling stud and cavity,    !- Layer 2
    ceiling loosefill ins;    !- Layer 3

Construction,
    FoundationWall1 construction,    !- Name
    concrete 8.0 in.;         !- Outside Layer

Construction,
    furniture construction conditioned space 1,    !- Name
    furniture material conditioned space 1;    !- Outside Layer

Construction,
    PartitionWallConstruction,    !- Name
    gypsum board,             !- Outside Layer
    wall stud and cavity 3,    !- Layer 2
    gypsum board;             !- Layer 3

Construction,
    RimJoist1 construction,    !- Name
    wood siding,              !- Outside Layer
    rim joist stud and cavity;    !- Layer 2

Construction,
    RimJoist2 construction,    !- Name
    wood siding,              !- Outside Layer
    rim joist stud and cavity;    !- Layer 2

Construction,
    RimJoist3 construction,    !- Name
    wood siding,              !- Outside Layer
    rim joist stud and cavity;    !- Layer 2

Construction,
    RimJoist4 construction,    !- Name
    wood siding,              !- Outside Layer
    rim joist stud and cavity;    !- Layer 2

Construction,
    Roof1 construction,       !- Name
    asphalt or fiberglass shingles,    !- Outside Layer
    roof rigid ins,           !- Layer 2
    osb sheathing 0.5 in.;    !- Layer 3

Construction,
    Roof2 construction,       !- Name
    asphalt or fiberglass shingles,    !- Outside Layer
    roof rigid ins,           !- Layer 2
    osb sheathing 0.5 in.;    !- Layer 3

Construction,
    Slab1 construction,       !- Name
    soil 0.5 in.;             !- Outside Layer

Construction,
    Wall1 construction,       !- Name
    wood siding,              !- Outside Layer
    osb sheathing 0.5 in. 1,    !- Layer 2
    wall stud and cavity,     !- Layer 3
    gypsum board;             !- Layer 4

Construction,
    Wall2 construction,       !- Name
    wood siding,              !- Outside Layer
    osb sheathing 0.5 in. 1,    !- Layer 2
    wall stud and cavity,     !- Layer 3
    gypsum board;             !- Layer 4

Construction,
    Wall3 construction,       !- Name
    wood siding,              !- Outside Layer
    osb sheathing 0.5 in. 1,    !- Layer 2
    wall stud and cavity,     !- Layer 3
    gypsum board;             !- Layer 4

Construction,
    Wall4 construction,       !- Name
    wood siding,              !- Outside Layer
    osb sheathing 0.5 in. 1,    !- Layer 2
    wall stud and cavity,     !- Layer 3
    gypsum board;             !- Layer 4

Construction,
    Wall5 construction,       !- Name
    wood siding,              !- Outside Layer
    osb sheathing 0.5 in. 1,    !- Layer 2
    wall stud and cavity 1;    !- Layer 3

Construction,
    Wall6 construction,       !- Name
    wood siding,              !- Outside Layer
    osb sheathing 0.5 in. 1,    !- Layer 2
    wall stud and cavity 1;    !- Layer 3

Construction,
    WindowConstruction,       !- Name
    WindowMaterial;           !- Outside Layer

Construction,
    WindowConstruction 1,     !- Name
    WindowMaterial;           !- Outside Layer

Construction,
    WindowConstruction 2,     !- Name
    WindowMaterial;           !- Outside Layer

Construction,
    WindowConstruction 3,     !- Name
    WindowMaterial;           !- Outside Layer

GlobalGeometryRules,
    UpperLeftCorner,          !- Starting Vertex Position
    Counterclockwise,         !- Vertex Entry Direction
    Relative,                 !- Coordinate System
    Relative,                 !- Daylighting Reference Point Coordinate System
    Relative;                 !- Rectangular Surface Coordinate System

Space,
    attic - vented 1,         !- Name
    attic - vented,           !- Zone Name
    ,                         !- Ceiling Height
    90.8251629401347,         !- Volume
    ;                         !- Floor Area

Space,
    conditioned space 1,      !- Name
    conditioned space,        !- Zone Name
    ,                         !- Ceiling Height
    278.184700919808,         !- Volume
    ;                         !- Floor Area

Space,
    crawlspace - vented 1,    !- Name
    crawlspace - vented,      !- Zone Name
    ,                         !- Ceiling Height
    139.092350459904,         !- Volume
    ;                         !- Floor Area

Zone,
    attic - vented,           !- Name
    ,                         !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    ,                         !- Type
    1,                        !- Multiplier
    ,                         !- Ceiling Height
    90.8251629401347,         !- Volume
    ,                         !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

Zone,
    conditioned space,        !- Name
    ,                         !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    ,                         !- Type
    1,                        !- Multiplier
    ,                         !- Ceiling Height
    278.184700919808,         !- Volume
    ,                         !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

Zone,
    crawlspace - vented,      !- Name
    ,                         !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    ,                         !- Type
    1,                        !- Multiplier
    ,                         !- Ceiling Height
    139.092350459904,         !- Volume
    ,                         !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

BuildingSurface:Detailed,
    Roof1,                    !- Name
    Roof,                     !- Surface Type
    Roof1 construction,       !- Construction Name
    attic - vented,           !- Zone Name
    attic - vented 1,         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    46.29440103102,           !- Vertex 1 Xcoordinate
    -13.0633216058364,        !- Vertex 1 Ycoordinate
    2.7432,                   !- Vertex 1 Zcoordinate
    41.2435422145414,         !- Vertex 2 Xcoordinate
    -8.01246278935782,        !- Vertex 2 Ycoordinate
    6.31469651994791,         !- Vertex 2 Zcoordinate
    35.5965103853412,         !- Vertex 3 Xcoordinate
    -13.659494618558,         !- Vertex 3 Ycoordinate
    6.31469651994791,         !- Vertex 3 Zcoordinate
    40.6473692018198,         !- Vertex 4 Xcoordinate
    -18.7103534350366,        !- Vertex 4 Ycoordinate
    2.7432;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Roof2,                    !- Name
    Roof,                     !- Surface Type
    Roof2 construction,       !- Construction Name
    attic - vented,           !- Zone Name
    attic - vented 1,         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    -14.1060020429535,        !- Vertex 1 Xcoordinate
    45.2517205939029,         !- Vertex 1 Ycoordinate
    2.7432,                   !- Vertex 1 Zcoordinate
    -9.05514322647491,        !- Vertex 2 Xcoordinate
    40.2008617774243,         !- Vertex 2 Ycoordinate
    6.31469651994791,         !- Vertex 2 Zcoordinate
    -3.40811139727471,        !- Vertex 3 Xcoordinate
    45.8478936066245,         !- Vertex 3 Ycoordinate
    6.31469651994791,         !- Vertex 3 Zcoordinate
    -8.45897021375331,        !- Vertex 4 Xcoordinate
    50.8987524231031,         !- Vertex 4 Ycoordinate
    2.7432;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Surface 1 Reversed 1,     !- Name
    Floor,                    !- Surface Type
    Floor2 construction Reversed,    !- Construction Name
    attic - vented,           !- Zone Name
    attic - vented 1,         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Floor2,                   !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    -7.55264632827461,        !- Vertex 1 Xcoordinate
    -6.386102e-16,            !- Vertex 1 Ycoordinate
    2.7432,                   !- Vertex 1 Zcoordinate
    -3.983966e-16,            !- Vertex 2 Xcoordinate
    7.55264632827461,         !- Vertex 2 Ycoordinate
    2.7432,                   !- Vertex 2 Zcoordinate
    7.55264632827461,         !- Vertex 3 Xcoordinate
    6.386102e-16,             !- Vertex 3 Ycoordinate
    2.7432,                   !- Vertex 3 Zcoordinate
    3.983966e-16,             !- Vertex 4 Xcoordinate
    -7.55264632827461,        !- Vertex 4 Ycoordinate
    2.7432;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Wall5,                    !- Name
    Wall,                     !- Surface Type
    Wall5 construction,       !- Construction Name
    attic - vented,           !- Zone Name
    attic - vented 1,         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    -44.4750110093047,        !- Vertex 1 Xcoordinate
    -14.8827116275517,        !- Vertex 1 Ycoordinate
    0.3048,                   !- Vertex 1 Zcoordinate
    -44.4750110093047,        !- Vertex 2 Xcoordinate
    -14.8827116275517,        !- Vertex 2 Ycoordinate
    2.7432,                   !- Vertex 2 Zcoordinate
    -46.7730585506863,        !- Vertex 3 Xcoordinate
    -12.5846640861701,        !- Vertex 3 Ycoordinate
    2.7432,                   !- Vertex 3 Zcoordinate
    -46.7730585506863,        !- Vertex 4 Xcoordinate
    -12.5846640861701,        !- Vertex 4 Ycoordinate
    0.3048;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Wall6,                    !- Name
    Wall,                     !- Surface Type
    Wall6 construction,       !- Construction Name
    attic - vented,           !- Zone Name
    attic - vented 1,         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    44.4750110093047,         !- Vertex 1 Xcoordinate
    14.8827116275517,         !- Vertex 1 Ycoordinate
    0.3048,                   !- Vertex 1 Zcoordinate
    44.4750110093047,         !- Vertex 2 Xcoordinate
    14.8827116275517,         !- Vertex 2 Ycoordinate
    2.7432,                   !- Vertex 2 Zcoordinate
    46.7730585506863,         !- Vertex 3 Xcoordinate
    12.5846640861701,         !- Vertex 3 Ycoordinate
    2.7432,                   !- Vertex 3 Zcoordinate
    46.7730585506863,         !- Vertex 4 Xcoordinate
    12.5846640861701,         !- Vertex 4 Ycoordinate
    0.3048;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Floor1,                   !- Name
    Floor,                    !- Surface Type
    Floor1 construction,      !- Construction Name
    conditioned space,        !- Zone Name
    conditioned space 1,      !- Space Name
    Surface,                  !- Outside Boundary Condition
    Surface 1 Reversed,       !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    -7.55264632827461,        !- Vertex 1 Xcoordinate
    -6.386102e-16,            !- Vertex 1 Ycoordinate
    0.3048,                   !- Vertex 1 Zcoordinate
    -3.983966e-16,            !- Vertex 2 Xcoordinate
    7.55264632827461,         !- Vertex 2 Ycoordinate
    0.3048,                   !- Vertex 2 Zcoordinate
    7.55264632827461,         !- Vertex 3 Xcoordinate
    6.386102e-16,             !- Vertex 3 Ycoordinate
    0.3048,                   !- Vertex 3 Zcoordinate
    3.983966e-16,             !- Vertex 4 Xcoordinate
    -7.55264632827461,        !- Vertex 4 Ycoordinate
    0.3048;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Floor2,                   !- Name
    Ceiling,                  !- Surface Type
    Floor2 construction,      !- Construction Name
    conditioned space,        !- Zone Name
    conditioned space 1,      !- Space Name
    Surface,                  !- Outside Boundary Condition
    Surface 1 Reversed 1,     !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    3.983966e-16,             !- Vertex 1 Xcoordinate
    -7.55264632827461,        !- Vertex 1 Ycoordinate
    2.7432,                   !- Vertex 1 Zcoordinate
    7.55264632827461,         !- Vertex 2 Xcoordinate
    6.386102e-16,             !- Vertex 2 Ycoordinate
    2.7432,                   !- Vertex 2 Zcoordinate
    -3.983966e-16,            !- Vertex 3 Xcoordinate
    7.55264632827461,         !- Vertex 3 Ycoordinate
    2.7432,                   !- Vertex 3 Zcoordinate
    -7.55264632827461,        !- Vertex 4 Xcoordinate
    -6.386102e-16,            !- Vertex 4 Ycoordinate
    2.7432;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    surface Door1,            !- Name
    Wall,                     !- Surface Type
    AdiabaticWallConstruction 1,    !- Construction Name
    conditioned space,        !- Zone Name
    conditioned space 1,      !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    -15.4097805682137,        !- Vertex 1 Xcoordinate
    43.9479420686427,         !- Vertex 1 Ycoordinate
    0.303952155732047,        !- Vertex 1 Zcoordinate
    -15.4097805682137,        !- Vertex 2 Xcoordinate
    43.9479420686427,         !- Vertex 2 Ycoordinate
    2.33866384426795,         !- Vertex 2 Zcoordinate
    -14.7623262222907,        !- Vertex 3 Xcoordinate
    44.5953964145657,         !- Vertex 3 Ycoordinate
    2.33866384426795,         !- Vertex 3 Zcoordinate
    -14.7623262222907,        !- Vertex 4 Xcoordinate
    44.5953964145657,         !- Vertex 4 Ycoordinate
    0.303952155732047;        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    surface Window1,          !- Name
    Wall,                     !- Surface Type
    AdiabaticWallConstruction,    !- Construction Name
    conditioned space,        !- Zone Name
    conditioned space 1,      !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    48.8252047348331,         !- Vertex 1 Xcoordinate
    -10.5325179020233,        !- Vertex 1 Ycoordinate
    0.304148862978837,        !- Vertex 1 Zcoordinate
    48.8252047348331,         !- Vertex 2 Xcoordinate
    -10.5325179020233,        !- Vertex 2 Ycoordinate
    1.49417113702116,         !- Vertex 2 Zcoordinate
    46.9508643033853,         !- Vertex 3 Xcoordinate
    -12.4068583334711,        !- Vertex 3 Ycoordinate
    1.49417113702116,         !- Vertex 3 Zcoordinate
    46.9508643033853,         !- Vertex 4 Xcoordinate
    -12.4068583334711,        !- Vertex 4 Ycoordinate
    0.304148862978837;        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    surface Window2,          !- Name
    Wall,                     !- Surface Type
    AdiabaticWallConstruction,    !- Construction Name
    conditioned space,        !- Zone Name
    conditioned space 1,      !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    -53.2103867741539,        !- Vertex 1 Xcoordinate
    -6.14733586270259,        !- Vertex 1 Ycoordinate
    0.303876079075018,        !- Vertex 1 Zcoordinate
    -53.2103867741539,        !- Vertex 2 Xcoordinate
    -6.14733586270259,        !- Vertex 2 Ycoordinate
    1.37252392092498,         !- Vertex 2 Zcoordinate
    -54.3693766990355,        !- Vertex 3 Xcoordinate
    -4.98834593782089,        !- Vertex 3 Ycoordinate
    1.37252392092498,         !- Vertex 3 Zcoordinate
    -54.3693766990355,        !- Vertex 4 Xcoordinate
    -4.98834593782089,        !- Vertex 4 Ycoordinate
    0.303876079075018;        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    surface Window3,          !- Name
    Wall,                     !- Surface Type
    AdiabaticWallConstruction,    !- Construction Name
    conditioned space,        !- Zone Name
    conditioned space 1,      !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    -17.9399847555955,        !- Vertex 1 Xcoordinate
    41.4177378812609,         !- Vertex 1 Ycoordinate
    0.304148862978837,        !- Vertex 1 Zcoordinate
    -17.9399847555955,        !- Vertex 2 Xcoordinate
    41.4177378812609,         !- Vertex 2 Ycoordinate
    1.49417113702116,         !- Vertex 2 Zcoordinate
    -16.0656443241477,        !- Vertex 3 Xcoordinate
    43.2920783127087,         !- Vertex 3 Ycoordinate
    1.49417113702116,         !- Vertex 3 Zcoordinate
    -16.0656443241477,        !- Vertex 4 Xcoordinate
    43.2920783127087,         !- Vertex 4 Ycoordinate
    0.304148862978837;        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    surface Window4,          !- Name
    Wall,                     !- Surface Type
    AdiabaticWallConstruction,    !- Construction Name
    conditioned space,        !- Zone Name
    conditioned space 1,      !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    53.2103867741539,         !- Vertex 1 Xcoordinate
    6.14733586270248,         !- Vertex 1 Ycoordinate
    0.303876079075018,        !- Vertex 1 Zcoordinate
    53.2103867741539,         !- Vertex 2 Xcoordinate
    6.14733586270248,         !- Vertex 2 Ycoordinate
    1.37252392092498,         !- Vertex 2 Zcoordinate
    54.3693766990355,         !- Vertex 3 Xcoordinate
    4.98834593782088,         !- Vertex 3 Ycoordinate
    1.37252392092498,         !- Vertex 3 Zcoordinate
    54.3693766990355,         !- Vertex 4 Xcoordinate
    4.98834593782088,         !- Vertex 4 Ycoordinate
    0.303876079075018;        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Wall1,                    !- Name
    Wall,                     !- Surface Type
    Wall1 construction,       !- Construction Name
    conditioned space,        !- Zone Name
    conditioned space 1,      !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    58.700798941088,          !- Vertex 1 Xcoordinate
    -0.656923695768423,       !- Vertex 1 Ycoordinate
    0.3048,                   !- Vertex 1 Zcoordinate
    58.700798941088,          !- Vertex 2 Xcoordinate
    -0.656923695768423,       !- Vertex 2 Ycoordinate
    2.7432,                   !- Vertex 2 Zcoordinate
    49.4816680071984,         !- Vertex 3 Xcoordinate
    -9.87605462965802,        !- Vertex 3 Ycoordinate
    2.7432,                   !- Vertex 3 Zcoordinate
    49.4816680071984,         !- Vertex 4 Xcoordinate
    -9.87605462965802,        !- Vertex 4 Ycoordinate
    0.3048;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Wall2,                    !- Name
    Wall,                     !- Surface Type
    Wall2 construction,       !- Construction Name
    conditioned space,        !- Zone Name
    conditioned space 1,      !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    -47.4299822464548,        !- Vertex 1 Xcoordinate
    -11.9277403904018,        !- Vertex 1 Ycoordinate
    0.3048,                   !- Vertex 1 Zcoordinate
    -47.4299822464548,        !- Vertex 2 Xcoordinate
    -11.9277403904018,        !- Vertex 2 Ycoordinate
    2.7432,                   !- Vertex 2 Zcoordinate
    -52.5541163891369,        !- Vertex 3 Xcoordinate
    -6.80360624771965,        !- Vertex 3 Ycoordinate
    2.7432,                   !- Vertex 3 Zcoordinate
    -52.5541163891369,        !- Vertex 4 Xcoordinate
    -6.80360624771965,        !- Vertex 4 Ycoordinate
    0.3048;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Wall3,                    !- Name
    Wall,                     !- Surface Type
    Wall3 construction,       !- Construction Name
    conditioned space,        !- Zone Name
    conditioned space 1,      !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    -27.2767635945863,        !- Vertex 1 Xcoordinate
    32.0809590422702,         !- Vertex 1 Ycoordinate
    0.3048,                   !- Vertex 1 Zcoordinate
    -27.2767635945863,        !- Vertex 2 Xcoordinate
    32.0809590422702,         !- Vertex 2 Ycoordinate
    2.7432,                   !- Vertex 2 Zcoordinate
    -18.5964480279608,        !- Vertex 3 Xcoordinate
    40.7612746088956,         !- Vertex 3 Ycoordinate
    2.7432,                   !- Vertex 3 Zcoordinate
    -18.5964480279608,        !- Vertex 4 Xcoordinate
    40.7612746088956,         !- Vertex 4 Ycoordinate
    0.3048;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Wall4,                    !- Name
    Wall,                     !- Surface Type
    Wall4 construction,       !- Construction Name
    conditioned space,        !- Zone Name
    conditioned space 1,      !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    47.4299822464548,         !- Vertex 1 Xcoordinate
    11.9277403904017,         !- Vertex 1 Ycoordinate
    0.3048,                   !- Vertex 1 Zcoordinate
    47.4299822464548,         !- Vertex 2 Xcoordinate
    11.9277403904017,         !- Vertex 2 Ycoordinate
    2.7432,                   !- Vertex 2 Zcoordinate
    52.5541163891369,         !- Vertex 3 Xcoordinate
    6.80360624771965,         !- Vertex 3 Ycoordinate
    2.7432,                   !- Vertex 3 Zcoordinate
    52.5541163891369,         !- Vertex 4 Xcoordinate
    6.80360624771965,         !- Vertex 4 Ycoordinate
    0.3048;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    FoundationWall1,          !- Name
    Wall,                     !- Surface Type
    FoundationWall1 construction,    !- Construction Name
    crawlspace - vented,      !- Zone Name
    crawlspace - vented 1,    !- Space Name
    Foundation,               !- Outside Boundary Condition
    Foundation Kiva 1,        !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    31.531475292298,          !- Vertex 1 Xcoordinate
    -27.8262473445584,        !- Vertex 1 Ycoordinate
    -0.9144,                  !- Vertex 1 Zcoordinate
    31.531475292298,          !- Vertex 2 Xcoordinate
    -27.8262473445584,        !- Vertex 2 Ycoordinate
    0.3048,                   !- Vertex 2 Zcoordinate
    -7.105427e-15,            !- Vertex 3 Xcoordinate
    -59.3577226368564,        !- Vertex 3 Ycoordinate
    0.3048,                   !- Vertex 3 Zcoordinate
    -7.105427e-15,            !- Vertex 4 Xcoordinate
    -59.3577226368564,        !- Vertex 4 Ycoordinate
    -0.9144;                  !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    RimJoist1,                !- Name
    Wall,                     !- Surface Type
    RimJoist1 construction,    !- Construction Name
    crawlspace - vented,      !- Zone Name
    crawlspace - vented 1,    !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    39.9904455060514,         !- Vertex 1 Xcoordinate
    -19.3672771308051,        !- Vertex 1 Ycoordinate
    0.3048,                   !- Vertex 1 Zcoordinate
    39.9904455060514,         !- Vertex 2 Xcoordinate
    -19.3672771308051,        !- Vertex 2 Ycoordinate
    0.6096,                   !- Vertex 2 Zcoordinate
    32.1883989880665,         !- Vertex 3 Xcoordinate
    -27.16932364879,          !- Vertex 3 Ycoordinate
    0.6096,                   !- Vertex 3 Zcoordinate
    32.1883989880665,         !- Vertex 4 Xcoordinate
    -27.16932364879,          !- Vertex 4 Ycoordinate
    0.3048;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    RimJoist2,                !- Name
    Wall,                     !- Surface Type
    RimJoist2 construction,    !- Construction Name
    crawlspace - vented,      !- Zone Name
    crawlspace - vented 1,    !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    -55.0256470840526,        !- Vertex 1 Xcoordinate
    -4.33207555280377,        !- Vertex 1 Ycoordinate
    0.3048,                   !- Vertex 1 Zcoordinate
    -55.0256470840526,        !- Vertex 2 Xcoordinate
    -4.33207555280377,        !- Vertex 2 Ycoordinate
    0.6096,                   !- Vertex 2 Zcoordinate
    -59.3577226368564,        !- Vertex 3 Xcoordinate
    -7.105427e-14,            !- Vertex 3 Ycoordinate
    0.6096,                   !- Vertex 3 Zcoordinate
    -59.3577226368564,        !- Vertex 4 Xcoordinate
    -7.105427e-14,            !- Vertex 4 Ycoordinate
    0.3048;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    RimJoist3,                !- Name
    Wall,                     !- Surface Type
    RimJoist3 construction,    !- Construction Name
    crawlspace - vented,      !- Zone Name
    crawlspace - vented 1,    !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    -7.80204651798493,        !- Vertex 1 Xcoordinate
    51.5556761188716,         !- Vertex 1 Ycoordinate
    0.3048,                   !- Vertex 1 Zcoordinate
    -7.80204651798493,        !- Vertex 2 Xcoordinate
    51.5556761188716,         !- Vertex 2 Ycoordinate
    0.6096,                   !- Vertex 2 Zcoordinate
    -3.197442e-14,            !- Vertex 3 Xcoordinate
    59.3577226368564,         !- Vertex 3 Ycoordinate
    0.6096,                   !- Vertex 3 Zcoordinate
    -3.197442e-14,            !- Vertex 4 Xcoordinate
    59.3577226368564,         !- Vertex 4 Ycoordinate
    0.3048;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    RimJoist4,                !- Name
    Wall,                     !- Surface Type
    RimJoist4 construction,    !- Construction Name
    crawlspace - vented,      !- Zone Name
    crawlspace - vented 1,    !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    55.0256470840526,         !- Vertex 1 Xcoordinate
    4.33207555280377,         !- Vertex 1 Ycoordinate
    0.3048,                   !- Vertex 1 Zcoordinate
    55.0256470840526,         !- Vertex 2 Xcoordinate
    4.33207555280377,         !- Vertex 2 Ycoordinate
    0.6096,                   !- Vertex 2 Zcoordinate
    59.3577226368564,         !- Vertex 3 Xcoordinate
    -3.552714e-14,            !- Vertex 3 Ycoordinate
    0.6096,                   !- Vertex 3 Zcoordinate
    59.3577226368564,         !- Vertex 4 Xcoordinate
    -3.552714e-14,            !- Vertex 4 Ycoordinate
    0.3048;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Slab1,                    !- Name
    Floor,                    !- Surface Type
    Slab1 construction,       !- Construction Name
    crawlspace - vented,      !- Zone Name
    crawlspace - vented 1,    !- Space Name
    Foundation,               !- Outside Boundary Condition
    Foundation Kiva 1,        !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    -7.8828688230745,         !- Vertex 1 Xcoordinate
    2.25768782647203,         !- Vertex 1 Ycoordinate
    -0.9144,                  !- Vertex 1 Zcoordinate
    -2.25768782647203,        !- Vertex 2 Xcoordinate
    7.8828688230745,          !- Vertex 2 Ycoordinate
    -0.9144,                  !- Vertex 2 Zcoordinate
    7.8828688230745,          !- Vertex 3 Xcoordinate
    -2.25768782647203,        !- Vertex 3 Ycoordinate
    -0.9144,                  !- Vertex 3 Zcoordinate
    2.25768782647203,         !- Vertex 4 Xcoordinate
    -7.8828688230745,         !- Vertex 4 Ycoordinate
    -0.9144;                  !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Surface 1 Reversed,       !- Name
    Ceiling,                  !- Surface Type
    Floor1 construction Reversed,    !- Construction Name
    crawlspace - vented,      !- Zone Name
    crawlspace - vented 1,    !- Space Name
    Surface,                  !- Outside Boundary Condition
    Floor1,                   !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    3.983966e-16,             !- Vertex 1 Xcoordinate
    -7.55264632827461,        !- Vertex 1 Ycoordinate
    0.3048,                   !- Vertex 1 Zcoordinate
    7.55264632827461,         !- Vertex 2 Xcoordinate
    6.386102e-16,             !- Vertex 2 Ycoordinate
    0.3048,                   !- Vertex 2 Zcoordinate
    -3.983966e-16,            !- Vertex 3 Xcoordinate
    7.55264632827461,         !- Vertex 3 Ycoordinate
    0.3048,                   !- Vertex 3 Zcoordinate
    -7.55264632827461,        !- Vertex 4 Xcoordinate
    -6.386102e-16,            !- Vertex 4 Ycoordinate
    0.3048;                   !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Door1,                    !- Name
    Door,                     !- Surface Type
    Door,                     !- Construction Name
    surface Door1,            !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    ,                         !- Frame and Divider Name
    ,                         !- Multiplier
    ,                         !- Number of Vertices
    -15.4091810517825,        !- Vertex 1 Xcoordinate
    43.948541585074,          !- Vertex 1 Ycoordinate
    0.3048,                   !- Vertex 1 Zcoordinate
    -15.4091810517825,        !- Vertex 2 Xcoordinate
    43.948541585074,          !- Vertex 2 Ycoordinate
    2.337816,                 !- Vertex 2 Zcoordinate
    -14.762925738722,         !- Vertex 3 Xcoordinate
    44.5947968981344,         !- Vertex 3 Ycoordinate
    2.337816,                 !- Vertex 3 Zcoordinate
    -14.762925738722,         !- Vertex 4 Xcoordinate
    44.5947968981344,         !- Vertex 4 Ycoordinate
    0.3048;                   !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Window1,                  !- Name
    Window,                   !- Surface Type
    WindowConstruction,       !- Construction Name
    surface Window1,          !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    ,                         !- Frame and Divider Name
    ,                         !- Multiplier
    ,                         !- Number of Vertices
    48.82474431143,           !- Vertex 1 Xcoordinate
    -10.5329783254265,        !- Vertex 1 Ycoordinate
    0.3048,                   !- Vertex 1 Zcoordinate
    48.82474431143,           !- Vertex 2 Xcoordinate
    -10.5329783254265,        !- Vertex 2 Ycoordinate
    1.49352,                  !- Vertex 2 Zcoordinate
    46.9513247267885,         !- Vertex 3 Xcoordinate
    -12.406397910068,         !- Vertex 3 Ycoordinate
    1.49352,                  !- Vertex 3 Zcoordinate
    46.9513247267885,         !- Vertex 4 Xcoordinate
    -12.406397910068,         !- Vertex 4 Ycoordinate
    0.3048;                   !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Window2,                  !- Name
    Window,                   !- Surface Type
    WindowConstruction 1,     !- Construction Name
    surface Window2,          !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    ,                         !- Frame and Divider Name
    ,                         !- Multiplier
    ,                         !- Number of Vertices
    -53.2110400849052,        !- Vertex 1 Xcoordinate
    -6.14668255195119,        !- Vertex 1 Ycoordinate
    0.3048,                   !- Vertex 1 Zcoordinate
    -53.2110400849052,        !- Vertex 2 Xcoordinate
    -6.14668255195119,        !- Vertex 2 Ycoordinate
    1.3716,                   !- Vertex 2 Zcoordinate
    -54.3687233882842,        !- Vertex 3 Xcoordinate
    -4.98899924857219,        !- Vertex 3 Ycoordinate
    1.3716,                   !- Vertex 3 Zcoordinate
    -54.3687233882842,        !- Vertex 4 Xcoordinate
    -4.98899924857219,        !- Vertex 4 Ycoordinate
    0.3048;                   !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Window3,                  !- Name
    Window,                   !- Surface Type
    WindowConstruction 2,     !- Construction Name
    surface Window3,          !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    ,                         !- Frame and Divider Name
    ,                         !- Multiplier
    ,                         !- Number of Vertices
    -17.9395243321924,        !- Vertex 1 Xcoordinate
    41.4181983046641,         !- Vertex 1 Ycoordinate
    0.3048,                   !- Vertex 1 Zcoordinate
    -17.9395243321924,        !- Vertex 2 Xcoordinate
    41.4181983046641,         !- Vertex 2 Ycoordinate
    1.49352,                  !- Vertex 2 Zcoordinate
    -16.0661047475509,        !- Vertex 3 Xcoordinate
    43.2916178893056,         !- Vertex 3 Ycoordinate
    1.49352,                  !- Vertex 3 Zcoordinate
    -16.0661047475509,        !- Vertex 4 Xcoordinate
    43.2916178893056,         !- Vertex 4 Ycoordinate
    0.3048;                   !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Window4,                  !- Name
    Window,                   !- Surface Type
    WindowConstruction 3,     !- Construction Name
    surface Window4,          !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    ,                         !- Frame and Divider Name
    ,                         !- Multiplier
    ,                         !- Number of Vertices
    53.2110400849052,         !- Vertex 1 Xcoordinate
    6.14668255195118,         !- Vertex 1 Ycoordinate
    0.3048,                   !- Vertex 1 Zcoordinate
    53.2110400849052,         !- Vertex 2 Xcoordinate
    6.14668255195118,         !- Vertex 2 Ycoordinate
    1.3716,                   !- Vertex 2 Zcoordinate
    54.3687233882842,         !- Vertex 3 Xcoordinate
    4.98899924857218,         !- Vertex 3 Ycoordinate
    1.3716,                   !- Vertex 3 Zcoordinate
    54.3687233882842,         !- Vertex 4 Xcoordinate
    4.98899924857218,         !- Vertex 4 Ycoordinate
    0.3048;                   !- Vertex 4 Zcoordinate

InternalMass,
    furniture mass conditioned space 1,    !- Name
    furniture construction conditioned space 1,    !- Construction Name
    conditioned space,        !- Zone or ZoneList Name
    conditioned space 1,      !- Space or SpaceList Name
    45.63397;                 !- Surface Area

InternalMass,
    partition wall mass,      !- Name
    PartitionWallConstruction,    !- Construction Name
    conditioned space,        !- Zone or ZoneList Name
    conditioned space 1,      !- Space or SpaceList Name
    114.08493;                !- Surface Area

Shading:Building:Detailed,
    Neighbor azimuth 225 distance 15.0,    !- Name
    ,                         !- Transmittance Schedule Name
    ,                         !- Number of Vertices
    -3.23289220358491,        !- Vertex 1 Xcoordinate
    -62.5906148404413,        !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    -3.23289220358491,        !- Vertex 2 Xcoordinate
    -62.5906148404413,        !- Vertex 2 Ycoordinate
    2.7432,                   !- Vertex 2 Zcoordinate
    -62.5906148404413,        !- Vertex 3 Xcoordinate
    -3.23289220358492,        !- Vertex 3 Ycoordinate
    2.7432,                   !- Vertex 3 Zcoordinate
    -62.5906148404413,        !- Vertex 4 Xcoordinate
    -3.23289220358492,        !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    Neighbor azimuth 45 distance 15.0,    !- Name
    ,                         !- Transmittance Schedule Name
    ,                         !- Number of Vertices
    3.23289220358491,         !- Vertex 1 Xcoordinate
    62.5906148404413,         !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    3.23289220358491,         !- Vertex 2 Xcoordinate
    62.5906148404413,         !- Vertex 2 Ycoordinate
    2.7432,                   !- Vertex 2 Zcoordinate
    62.5906148404413,         !- Vertex 3 Xcoordinate
    3.23289220358492,         !- Vertex 3 Ycoordinate
    2.7432,                   !- Vertex 3 Zcoordinate
    62.5906148404413,         !- Vertex 4 Xcoordinate
    3.23289220358492,         !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

Shading:Zone:Detailed,
    Window1 overhangs,        !- Name
    surface Window1,          !- Base Surface Name
    ,                         !- Transmittance Schedule Name
    ,                         !- Number of Vertices
    49.0402704583356,         !- Vertex 1 Xcoordinate
    -10.3174521785208,        !- Vertex 1 Ycoordinate
    1.79832,                  !- Vertex 1 Zcoordinate
    46.7357985798828,         !- Vertex 2 Xcoordinate
    -12.6219240569736,        !- Vertex 2 Ycoordinate
    1.79832,                  !- Vertex 2 Zcoordinate
    47.1668508736941,         !- Vertex 3 Xcoordinate
    -13.0529763507849,        !- Vertex 3 Ycoordinate
    1.79832,                  !- Vertex 3 Zcoordinate
    49.471322752147,          !- Vertex 4 Xcoordinate
    -10.7485044723321,        !- Vertex 4 Ycoordinate
    1.79832;                  !- Vertex 4 Zcoordinate

Shading:Zone:Detailed,
    Window2 overhangs,        !- Name
    surface Window2,          !- Base Surface Name
    ,                         !- Transmittance Schedule Name
    ,                         !- Number of Vertices
    -52.9955139379996,        !- Vertex 1 Xcoordinate
    -6.36220869885689,        !- Vertex 1 Ycoordinate
    1.6764,                   !- Vertex 1 Zcoordinate
    -54.5842495351899,        !- Vertex 2 Xcoordinate
    -4.77347310166659,        !- Vertex 2 Ycoordinate
    1.6764,                   !- Vertex 2 Zcoordinate
    -55.0153018290012,        !- Vertex 3 Xcoordinate
    -5.20452539547789,        !- Vertex 3 Ycoordinate
    1.6764,                   !- Vertex 3 Zcoordinate
    -53.4265662318109,        !- Vertex 4 Xcoordinate
    -6.79326099266819,        !- Vertex 4 Ycoordinate
    1.6764;                   !- Vertex 4 Zcoordinate

Shading:Zone:Detailed,
    Window3 overhangs,        !- Name
    surface Window3,          !- Base Surface Name
    ,                         !- Transmittance Schedule Name
    ,                         !- Number of Vertices
    -18.155050479098,         !- Vertex 1 Xcoordinate
    41.2026721577584,         !- Vertex 1 Ycoordinate
    1.79832,                  !- Vertex 1 Zcoordinate
    -15.8505786006452,        !- Vertex 2 Xcoordinate
    43.5071440362112,         !- Vertex 2 Ycoordinate
    1.79832,                  !- Vertex 2 Zcoordinate
    -16.2816308944565,        !- Vertex 3 Xcoordinate
    43.9381963300225,         !- Vertex 3 Ycoordinate
    1.79832,                  !- Vertex 3 Zcoordinate
    -18.5861027729094,        !- Vertex 4 Xcoordinate
    41.6337244515697,         !- Vertex 4 Ycoordinate
    1.79832;                  !- Vertex 4 Zcoordinate

Shading:Zone:Detailed,
    Window4 overhangs,        !- Name
    surface Window4,          !- Base Surface Name
    ,                         !- Transmittance Schedule Name
    ,                         !- Number of Vertices
    52.9955139379996,         !- Vertex 1 Xcoordinate
    6.36220869885688,         !- Vertex 1 Ycoordinate
    1.6764,                   !- Vertex 1 Zcoordinate
    54.5842495351899,         !- Vertex 2 Xcoordinate
    4.77347310166658,         !- Vertex 2 Ycoordinate
    1.6764,                   !- Vertex 2 Zcoordinate
    55.0153018290012,         !- Vertex 3 Xcoordinate
    5.20452539547788,         !- Vertex 3 Ycoordinate
    1.6764,                   !- Vertex 3 Zcoordinate
    53.4265662318109,         !- Vertex 4 Xcoordinate
    6.79326099266818,         !- Vertex 4 Ycoordinate
    1.6764;                   !- Vertex 4 Zcoordinate

Foundation:Kiva,
    Foundation Kiva 1,        !- Name
    2.98093189964158,         !- Initial Indoor Air Temperature
    ,                         !- Interior Horizontal Insulation Material Name
    ,                         !- Interior Horizontal Insulation Depth
    ,                         !- Interior Horizontal Insulation Width
    ,                         !- Interior Vertical Insulation Material Name
    ,                         !- Interior Vertical Insulation Depth
    ,                         !- Exterior Horizontal Insulation Material Name
    ,                         !- Exterior Horizontal Insulation Depth
    ,                         !- Exterior Horizontal Insulation Width
    ,                         !- Exterior Vertical Insulation Material Name
    ,                         !- Exterior Vertical Insulation Depth
    0.3048,                   !- Wall Height Above Grade
    0.2032;                   !- Wall Depth Below Slab

Foundation:Kiva:Settings,
    1.3848,                   !- Soil Conductivity
    1842.3,                   !- Soil Density
    418.7,                    !- Soil Specific Heat
    0.9,                      !- Ground Solar Absorptivity
    0.9,                      !- Ground Thermal Absorptivity
    0.03,                     !- Ground Surface Roughness
    40,                       !- FarField Width
    ZeroFlux,                 !- DeepGround Boundary Condition
    40,                       !- DeepGround Depth
    0.2,                      !- Minimum Cell Dimension
    3,                        !- Maximum Cell Growth Coefficient
    Timestep;                 !- Simulation Timestep

SurfaceProperty:ExposedFoundationPerimeter,
    Slab1,                    !- Surface Name
    TotalExposedPerimeter,    !- Exposed Perimeter Calculation Method
    44.59224,                 !- Total Exposed Perimeter
    ;                         !- Exposed Perimeter Fraction

SurfaceProperty:IncidentSolarMultiplier,
    Window1,                  !- Surface Name
    1,                        !- Incident Solar Multiplier
    trans schedule winter=0.85 summer=0.7;    !- Incident Solar Multiplier Schedule Name

SurfaceProperty:IncidentSolarMultiplier,
    Window2,                  !- Surface Name
    1,                        !- Incident Solar Multiplier
    trans schedule winter=0.85 summer=0.7;    !- Incident Solar Multiplier Schedule Name

SurfaceProperty:IncidentSolarMultiplier,
    Window3,                  !- Surface Name
    1,                        !- Incident Solar Multiplier
    trans schedule winter=0.85 summer=0.7;    !- Incident Solar Multiplier Schedule Name

SurfaceProperty:IncidentSolarMultiplier,
    Window4,                  !- Surface Name
    1,                        !- Incident Solar Multiplier
    trans schedule winter=0.85 summer=0.7;    !- Incident Solar Multiplier Schedule Name

People,
    occupants,                !- Name
    conditioned space 1,      !- Zone or ZoneList or Space or SpaceList Name
    occupants,                !- Number of People Schedule Name
    People,                   !- Number of People Calculation Method
    3,                        !- Number of People
    ,                         !- People per Floor Area
    ,                         !- Floor Area per Person
    0.314170909090909,        !- Fraction Radiant
    0.563030303030303,        !- Sensible Heat Fraction
    occupants activity schedule,    !- Activity Level Schedule Name
    0,                        !- Carbon Dioxide Generation Rate
    No,                       !- Enable ASHRAE 55 Comfort Warnings
    EnclosureAveraged;        !- Mean Radiant Temperature Calculation Type

Lights,
    interior lighting,        !- Name
    conditioned space 1,      !- Zone or ZoneList or Space or SpaceList Name
    lighting_interior,        !- Schedule Name
    LightingLevel,            !- Design Level Calculation Method
    705.829081795492,         !- Lighting Level
    ,                         !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.6,                      !- Fraction Radiant
    0.2,                      !- Fraction Visible
    1,                        !- Fraction Replaceable
    interior lighting;        !- EndUse Subcategory

ElectricEquipment,
    ceiling fan,              !- Name
    conditioned space 1,      !- Zone or ZoneList or Space or SpaceList Name
    ceiling_fan,              !- Schedule Name
    EquipmentLevel,           !- Design Level Calculation Method
    18.6476400747566,         !- Design Level
    ,                         !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Fraction Latent
    0.558,                    !- Fraction Radiant
    0,                        !- Fraction Lost
    ceiling fan;              !- EndUse Subcategory

ElectricEquipment,
    clothes dryer,            !- Name
    conditioned space 1,      !- Zone or ZoneList or Space or SpaceList Name
    clothes_dryer,            !- Schedule Name
    EquipmentLevel,           !- Design Level Calculation Method
    4673.98433597426,         !- Design Level
    ,                         !- Watts per Floor Area
    ,                         !- Watts per Person
    0.015,                    !- Fraction Latent
    0.081,                    !- Fraction Radiant
    0.85,                     !- Fraction Lost
    clothes dryer;            !- EndUse Subcategory

ElectricEquipment,
    clothes washer,           !- Name
    conditioned space 1,      !- Zone or ZoneList or Space or SpaceList Name
    clothes_washer,           !- Schedule Name
    EquipmentLevel,           !- Design Level Calculation Method
    405.499858771811,         !- Design Level
    ,                         !- Watts per Floor Area
    ,                         !- Watts per Person
    0.03,                     !- Fraction Latent
    0.162,                    !- Fraction Radiant
    0.7,                      !- Fraction Lost
    clothes washer;           !- EndUse Subcategory

ElectricEquipment,
    cooking range,            !- Name
    conditioned space 1,      !- Zone or ZoneList or Space or SpaceList Name
    cooking_range,            !- Schedule Name
    EquipmentLevel,           !- Design Level Calculation Method
    1011.26962217513,         !- Design Level
    ,                         !- Watts per Floor Area
    ,                         !- Watts per Person
    0.0799999999999999,       !- Fraction Latent
    0.432,                    !- Fraction Radiant
    0.2,                      !- Fraction Lost
    cooking range;            !- EndUse Subcategory

ElectricEquipment,
    fridge,                   !- Name
    conditioned space 1,      !- Zone or ZoneList or Space or SpaceList Name
    fridge schedule,          !- Schedule Name
    EquipmentLevel,           !- Design Level Calculation Method
    136.52397260274,          !- Design Level
    ,                         !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Fraction Latent
    0.6,                      !- Fraction Radiant
    0,                        !- Fraction Lost
    fridge;                   !- EndUse Subcategory

ElectricEquipment,
    fridge 1,                 !- Name
    conditioned space 1,      !- Zone or ZoneList or Space or SpaceList Name
    fridge schedule 1,        !- Schedule Name
    EquipmentLevel,           !- Design Level Calculation Method
    91.4440639269406,         !- Design Level
    ,                         !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Fraction Latent
    0.6,                      !- Fraction Radiant
    0,                        !- Fraction Lost
    fridge;                   !- EndUse Subcategory

ElectricEquipment,
    mech vent bath fan 0,     !- Name
    conditioned space 1,      !- Zone or ZoneList or Space or SpaceList Name
    mech vent bath fan 0 schedule,    !- Schedule Name
    EquipmentLevel,           !- Design Level Calculation Method
    30,                       !- Design Level
    ,                         !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Fraction Latent
    0,                        !- Fraction Radiant
    1,                        !- Fraction Lost
    mech vent;                !- EndUse Subcategory

ElectricEquipment,
    mech vent house fan,      !- Name
    conditioned space 1,      !- Zone or ZoneList or Space or SpaceList Name
    mech vent house fan schedule,    !- Schedule Name
    EquipmentLevel,           !- Design Level Calculation Method
    0,                        !- Design Level
    ,                         !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Fraction Latent
    0,                        !- Fraction Radiant
    1,                        !- Fraction Lost
    mech vent;                !- EndUse Subcategory

ElectricEquipment,
    mech vent house fan cfis,    !- Name
    conditioned space 1,      !- Zone or ZoneList or Space or SpaceList Name
    mech vent house fan cfis schedule,    !- Schedule Name
    EquipmentLevel,           !- Design Level Calculation Method
    0,                        !- Design Level
    ,                         !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Fraction Latent
    0,                        !- Fraction Radiant
    0,                        !- Fraction Lost
    mech vent;                !- EndUse Subcategory

ElectricEquipment,
    mech vent range fan 0,    !- Name
    conditioned space 1,      !- Zone or ZoneList or Space or SpaceList Name
    mech vent range fan 0 schedule,    !- Schedule Name
    EquipmentLevel,           !- Design Level Calculation Method
    30,                       !- Design Level
    ,                         !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Fraction Latent
    0,                        !- Fraction Radiant
    1,                        !- Fraction Lost
    mech vent;                !- EndUse Subcategory

ElectricEquipment,
    misc plug loads,          !- Name
    conditioned space 1,      !- Zone or ZoneList or Space or SpaceList Name
    plug_loads_other,         !- Schedule Name
    EquipmentLevel,           !- Design Level Calculation Method
    643.65808015786,          !- Design Level
    ,                         !- Watts per Floor Area
    ,                         !- Watts per Person
    0.021,                    !- Fraction Latent
    0.558,                    !- Fraction Radiant
    0.0489999999999999,       !- Fraction Lost
    misc plug loads;          !- EndUse Subcategory

ElectricEquipment,
    misc tv,                  !- Name
    conditioned space 1,      !- Zone or ZoneList or Space or SpaceList Name
    plug_loads_tv,            !- Schedule Name
    EquipmentLevel,           !- Design Level Calculation Method
    810.004846638848,         !- Design Level
    ,                         !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Fraction Latent
    0.6,                      !- Fraction Radiant
    0,                        !- Fraction Lost
    misc tv;                  !- EndUse Subcategory

ElectricEquipment,
    whole house fan,          !- Name
    conditioned space 1,      !- Zone or ZoneList or Space or SpaceList Name
    Always On Discrete,       !- Schedule Name
    EquipmentLevel,           !- Design Level Calculation Method
    0,                        !- Design Level
    ,                         !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Fraction Latent
    0,                        !- Fraction Radiant
    1,                        !- Fraction Lost
    whole house fan;          !- EndUse Subcategory

OtherEquipment,
    clothes dryer 1,          !- Name
    Electricity,              !- Fuel Type
    conditioned space 1,      !- Zone or ZoneList or Space or SpaceList Name
    clothes_dryer,            !- Schedule Name
    EquipmentLevel,           !- Design Level Calculation Method
    0,                        !- Design Level
    ,                         !- Power per Floor Area
    ,                         !- Power per Person
    0.015,                    !- Fraction Latent
    0.081,                    !- Fraction Radiant
    0.85,                     !- Fraction Lost
    ,                         !- Carbon Dioxide Generation Rate
    clothes dryer;            !- EndUse Subcategory

OtherEquipment,
    cooking range 1,          !- Name
    Electricity,              !- Fuel Type
    conditioned space 1,      !- Zone or ZoneList or Space or SpaceList Name
    cooking_range,            !- Schedule Name
    EquipmentLevel,           !- Design Level Calculation Method
    0,                        !- Design Level
    ,                         !- Power per Floor Area
    ,                         !- Power per Person
    0.0799999999999999,       !- Fraction Latent
    0.432,                    !- Fraction Radiant
    0.2,                      !- Fraction Lost
    ,                         !- Carbon Dioxide Generation Rate
    cooking range;            !- EndUse Subcategory

OtherEquipment,
    general water use latent,    !- Name
    None,                     !- Fuel Type
    conditioned space 1,      !- Zone or ZoneList or Space or SpaceList Name
    general water use schedule,    !- Schedule Name
    EquipmentLevel,           !- Design Level Calculation Method
    62.5940458996157,         !- Design Level
    ,                         !- Power per Floor Area
    ,                         !- Power per Person
    1,                        !- Fraction Latent
    0,                        !- Fraction Radiant
    0,                        !- Fraction Lost
    ,                         !- Carbon Dioxide Generation Rate
    general water use latent;    !- EndUse Subcategory

OtherEquipment,
    general water use sensible,    !- Name
    None,                     !- Fuel Type
    conditioned space 1,      !- Zone or ZoneList or Space or SpaceList Name
    general water use schedule,    !- Schedule Name
    EquipmentLevel,           !- Design Level Calculation Method
    -61.6890717420309,        !- Design Level
    ,                         !- Power per Floor Area
    ,                         !- Power per Person
    0,                        !- Fraction Latent
    0.6,                      !- Fraction Radiant
    0,                        !- Fraction Lost
    ,                         !- Carbon Dioxide Generation Rate
    general water use sensible;    !- EndUse Subcategory

OtherEquipment,
    mech vent house fan latent load,    !- Name
    None,                     !- Fuel Type
    conditioned space 1,      !- Zone or ZoneList or Space or SpaceList Name
    Always On Discrete,       !- Schedule Name
    EquipmentLevel,           !- Design Level Calculation Method
    0,                        !- Design Level
    ,                         !- Power per Floor Area
    ,                         !- Power per Person
    1,                        !- Fraction Latent
    0,                        !- Fraction Radiant
    0,                        !- Fraction Lost
    ,                         !- Carbon Dioxide Generation Rate
    mech vent house fan;      !- EndUse Subcategory

OtherEquipment,
    mech vent house fan sensible load,    !- Name
    None,                     !- Fuel Type
    conditioned space 1,      !- Zone or ZoneList or Space or SpaceList Name
    Always On Discrete,       !- Schedule Name
    EquipmentLevel,           !- Design Level Calculation Method
    0,                        !- Design Level
    ,                         !- Power per Floor Area
    ,                         !- Power per Person
    0,                        !- Fraction Latent
    0,                        !- Fraction Radiant
    0,                        !- Fraction Lost
    ,                         !- Carbon Dioxide Generation Rate
    mech vent house fan;      !- EndUse Subcategory

OtherEquipment,
    water heater energy adjustment1,    !- Name
    Electricity,              !- Fuel Type
    conditioned space 1,      !- Zone or ZoneList or Space or SpaceList Name
    Always On Discrete,       !- Schedule Name
    EquipmentLevel,           !- Design Level Calculation Method
    0.01,                     !- Design Level
    ,                         !- Power per Floor Area
    ,                         !- Power per Person
    0,                        !- Fraction Latent
    0,                        !- Fraction Radiant
    1,                        !- Fraction Lost
    ,                         !- Carbon Dioxide Generation Rate
    water heater energy adjustment1;    !- EndUse Subcategory

ZoneInfiltration:DesignFlowRate,
    infil flow,               !- Name
    conditioned space 1,      !- Zone or ZoneList or Space or SpaceList Name
    Always On Discrete,       !- Schedule Name
    Flow/Zone,                !- Design Flow Rate Calculation Method
    0,                        !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    ,                         !- Flow Rate per Exterior Surface Area
    ,                         !- Air Changes per Hour
    ,                         !- Constant Term Coefficient
    ,                         !- Temperature Term Coefficient
    ,                         !- Velocity Term Coefficient
    ;                         !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    natural vent flow,        !- Name
    conditioned space 1,      !- Zone or ZoneList or Space or SpaceList Name
    Always On Discrete,       !- Schedule Name
    Flow/Zone,                !- Design Flow Rate Calculation Method
    0,                        !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    ,                         !- Flow Rate per Exterior Surface Area
    ,                         !- Air Changes per Hour
    ,                         !- Constant Term Coefficient
    ,                         !- Temperature Term Coefficient
    ,                         !- Velocity Term Coefficient
    ;                         !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    whole house fan flow,     !- Name
    conditioned space 1,      !- Zone or ZoneList or Space or SpaceList Name
    Always On Discrete,       !- Schedule Name
    Flow/Zone,                !- Design Flow Rate Calculation Method
    0,                        !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    ,                         !- Flow Rate per Exterior Surface Area
    ,                         !- Air Changes per Hour
    ,                         !- Constant Term Coefficient
    ,                         !- Temperature Term Coefficient
    ,                         !- Velocity Term Coefficient
    ;                         !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    infil crawlspace - vented 1,    !- Name
    crawlspace - vented 1,    !- Zone or ZoneList or Space or SpaceList Name
    Always On Discrete,       !- Schedule Name
    AirChanges/Hour,          !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    ,                         !- Flow Rate per Exterior Surface Area
    3.00149618755769,         !- Air Changes per Hour
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0;                        !- Velocity Squared Term Coefficient

ZoneInfiltration:EffectiveLeakageArea,
    infil attic - vented 1,    !- Name
    attic - vented 1,         !- Zone or Space Name
    Always On Discrete,       !- Schedule Name
    3802.4508208896,          !- Effective Air Leakage Area
    0.0001660821,             !- Stack Coefficient
    3.54530767105923e-05;     !- Wind Coefficient

ZoneMixing,
    whole house fan mix,      !- Name
    attic - vented,           !- Zone or Space Name
    Always On Continuous,     !- Schedule Name
    Flow/Zone,                !- Design Flow Rate Calculation Method
    0,                        !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    ,                         !- Flow Rate per Person
    ,                         !- Air Changes per Hour
    conditioned space;        !- Source Zone or Space Name

Exterior:Lights,
    exterior lighting,        !- Name
    exterior lighting schedule,    !- Schedule Name
    37.1441095890411,         !- Design Level
    ,                         !- Control Option
    exterior lighting;        !- EndUse Subcategory

Sizing:Parameters,
    1.25,                     !- Heating Sizing Factor
    1.15;                     !- Cooling Sizing Factor

Sizing:System,
    mini split heat pump airloop,    !- AirLoop Name
    Sensible,                 !- Type of Load to Size On
    Autosize,                 !- Design Outdoor Air Flow Rate
    0.3,                      !- Central Heating Maximum System Air Flow Ratio
    7,                        !- Preheat Design Temperature
    0.008,                    !- Preheat Design Humidity Ratio
    12.8,                     !- Precool Design Temperature
    0.008,                    !- Precool Design Humidity Ratio
    12.8,                     !- Central Cooling Design Supply Air Temperature
    16.7,                     !- Central Heating Design Supply Air Temperature
    NonCoincident,            !- Type of Zone Sum to Use
    Yes,                      !- 100 Outdoor Air in Cooling
    Yes,                      !- 100 Outdoor Air in Heating
    0.0085,                   !- Central Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Central Heating Design Supply Air Humidity Ratio
    DesignDay,                !- Cooling Supply Air Flow Rate Method
    0,                        !- Cooling Supply Air Flow Rate
    0.0099676501,             !- Cooling Supply Air Flow Rate Per Floor Area
    1,                        !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    3.9475456e-05,            !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity
    DesignDay,                !- Heating Supply Air Flow Rate Method
    0,                        !- Heating Supply Air Flow Rate
    0.0099676501,             !- Heating Supply Air Flow Rate Per Floor Area
    1,                        !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    1,                        !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
    3.1588213e-05,            !- Heating Supply Air Flow Rate Per Unit Heating Capacity
    ZoneSum,                  !- System Outdoor Air Method
    1,                        !- Zone Maximum Outdoor Air Fraction
    CoolingDesignCapacity,    !- Cooling Design Capacity Method
    Autosize,                 !- Cooling Design Capacity
    234.7,                    !- Cooling Design Capacity Per Floor Area
    1,                        !- Fraction of Autosized Cooling Design Capacity
    HeatingDesignCapacity,    !- Heating Design Capacity Method
    Autosize,                 !- Heating Design Capacity
    157,                      !- Heating Design Capacity Per Floor Area
    1,                        !- Fraction of Autosized Heating Design Capacity
    OnOff,                    !- Central Cooling Capacity Control Method
    Autosize;                 !- Occupant Diversity

Sizing:Plant,
    dhw loop,                 !- Plant or Condenser Loop Name
    Heating,                  !- Loop Type
    52.6666666666667,         !- Design Loop Exit Temperature
    5.55555555555556,         !- Loop Design Temperature Difference
    NonCoincident,            !- Sizing Option
    1,                        !- Zone Timesteps in Averaging Window
    None;                     !- Coincident Sizing Factor Mode

ZoneControl:Thermostat,
    conditioned space Thermostat,    !- Name
    conditioned space,        !- Zone or ZoneList Name
    conditioned space Thermostat Schedule,    !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,    !- Control 1 Object Type
    conditioned space temperature setpoint,    !- Control 1 Name
    ,                         !- Control 2 Object Type
    ,                         !- Control 2 Name
    ,                         !- Control 3 Object Type
    ,                         !- Control 3 Name
    ,                         !- Control 4 Object Type
    ,                         !- Control 4 Name
    0;                        !- Temperature Difference Between Cutout And Setpoint

ThermostatSetpoint:DualSetpoint,
    conditioned space temperature setpoint,    !- Name
    heating setpoint,         !- Heating Setpoint Temperature Schedule Name
    cooling setpoint;         !- Cooling Setpoint Temperature Schedule Name

AirTerminal:SingleDuct:ConstantVolume:NoReheat,
    mini split heat pump terminal,    !- Name
    Always On Discrete,       !- Availability Schedule Name
    Node 10,                  !- Air Inlet Node Name
    Node 8,                   !- Air Outlet Node Name
    0.4049309062656;          !- Maximum Air Flow Rate

ZoneHVAC:AirDistributionUnit,
    ADU mini split heat pump terminal,    !- Name
    Node 8,                   !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:ConstantVolume:NoReheat,    !- Air Terminal Object Type
    mini split heat pump terminal;    !- Air Terminal Name

ZoneHVAC:EquipmentList,
    conditioned space Equipment List,    !- Name
    SequentialLoad,           !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,    !- Zone Equipment 1 Object Type
    ADU mini split heat pump terminal,    !- Zone Equipment 1 Name
    1,                        !- Zone Equipment 1 Cooling Sequence
    1,                        !- Zone Equipment 1 Heating or NoLoad Sequence
    Sequential Fraction Schedule 1,    !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    Sequential Fraction Schedule;    !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

ZoneHVAC:EquipmentConnections,
    conditioned space,        !- Zone Name
    conditioned space Equipment List,    !- Zone Conditioning Equipment List Name
    conditioned space Inlet Node List,    !- Zone Air Inlet Node or NodeList Name
    ,                         !- Zone Air Exhaust Node or NodeList Name
    Node 1,                   !- Zone Air Node Name
    conditioned space Return Node List;    !- Zone Return Air Node or NodeList Name

Fan:SystemModel,
    mini split heat pump supply fan,    !- Name
    Always On Discrete,       !- Availability Schedule Name
    Node 4,                   !- Air Inlet Node Name
    mini split heat pump unitary system Fan - Cooling Coil Node,    !- Air Outlet Node Name
    0.498683676629068,        !- Design Maximum Air Flow Rate
    Discrete,                 !- Speed Control Method
    0.2,                      !- Electric Power Minimum Flow Rate Fraction
    500,                      !- Design Pressure Rise
    1,                        !- Motor Efficiency
    1,                        !- Motor In Air Stream Fraction
    Autosize,                 !- Design Electric Power Consumption
    PowerPerFlow,             !- Design Power Sizing Method
    148.321600230252,         !- Electric Power Per Unit Flow Rate
    1.66667,                  !- Electric Power Per Unit Flow Rate Per Unit Pressure
    0.7,                      !- Fan Total Efficiency
    ,                         !- Electric Power Function of Flow Fraction Curve Name
    ,                         !- Night Ventilation Mode Pressure Rise
    ,                         !- Night Ventilation Mode Flow Fraction
    ,                         !- Motor Loss Zone Name
    0,                        !- Motor Loss Radiative Fraction
    supply fan,               !- EndUse Subcategory
    4,                        !- Number of Speeds
    0.20706,                  !- Speed 1 Flow Fraction
    0.00888,                  !- Speed 1 Electric Power Fraction
    0.252,                    !- Speed 2 Flow Fraction
    0.016,                    !- Speed 2 Electric Power Fraction
    0.812,                    !- Speed 3 Flow Fraction
    0.53539,                  !- Speed 3 Electric Power Fraction
    1,                        !- Speed n Flow Fraction
    1;                        !- Speed n Electric Power Fraction

Coil:Cooling:DX:MultiSpeed,
    mini split heat pump clg coil,    !- Name
    Always On Discrete,       !- Availability Schedule Name
    mini split heat pump unitary system Fan - Cooling Coil Node,    !- Air Inlet Node Name
    mini split heat pump unitary system Cooling Coil - Heating Coil Node,    !- Air Outlet Node Name
    ,                         !- Condenser Air Inlet Node Name
    AirCooled,                !- Condenser Type
    -25,                      !- Minimum Outdoor DryBulb Temperature for Compressor Operation
    ,                         !- Supply Water Storage Tank Name
    ,                         !- Condensate Collection Water Storage Tank Name
    No,                       !- Apply Part Load Fraction to Speeds Greater than 1
    No,                       !- Apply Latent Degradation to Speeds Greater than 1
    50,                       !- Crankcase Heater Capacity
    ,                         !- Crankcase Heater Capacity Function of Temperature Curve Name
    10,                       !- Maximum Outdoor DryBulb Temperature for Crankcase Heater Operation
    0,                        !- Basin Heater Capacity
    2,                        !- Basin Heater Setpoint Temperature
    ,                         !- Basin Heater Operating Schedule Name
    Electricity,              !- Fuel Type
    2,                        !- Number of Speeds
    1923.99404118323,         !- Speed 1 Gross Rated Total Cooling Capacity
    0.805933450505511,        !- Speed 1 Gross Rated Sensible Heat Ratio
    3.7997151833339,          !- Speed 1 Gross Rated Cooling COP
    0.103241649516288,        !- Speed 1 Rated Air Flow Rate
    773.3,                    !- 2017 Speed 1 Rated Evaporator Fan Power Per Volume Flow Rate
    934.4,                    !- 2023 Speed 1 Rated Evaporator Fan Power Per Volume Flow Rate
    Cool-CAP-fT1,             !- Speed 1 Total Cooling Capacity Function of Temperature Curve Name
    Cool-CAP-fFF1,            !- Speed 1 Total Cooling Capacity Function of Flow Fraction Curve Name
    Cool-EIR-fT1,             !- Speed 1 Energy Input Ratio Function of Temperature Curve Name
    Cool-EIR-fFF1,            !- Speed 1 Energy Input Ratio Function of Flow Fraction Curve Name
    Cool-PLF-fPLR1,           !- Speed 1 Part Load Fraction Correlation Curve Name
    1000,                     !- Speed 1 Nominal Time for Condensate Removal to Begin
    1.5,                      !- Speed 1 Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity
    3,                        !- Speed 1 Maximum Cycling Rate
    45,                       !- Speed 1 Latent Capacity Time Constant
    0.2,                      !- Speed 1 Rated Waste Heat Fraction of Power Input
    ConstantBiquadratic,      !- Speed 1 Waste Heat Function of Temperature Curve Name
    0.9,                      !- Speed 1 Evaporative Condenser Effectiveness
    AutoSize,                 !- Speed 1 Evaporative Condenser Air Flow Rate
    AutoSize,                 !- Speed 1 Rated Evaporative Condenser Pump Power Consumption
    7582.07106194555,         !- Speed 2 Gross Rated Total Cooling Capacity
    0.729645330065235,        !- Speed 2 Gross Rated Sensible Heat Ratio
    2.89065677397424,         !- Speed 2 Gross Rated Cooling COP
    0.40486797993984,         !- Speed 2 Rated Air Flow Rate
    773.3,                    !- 2017 Speed 2 Rated Evaporator Fan Power Per Volume Flow Rate
    934.4,                    !- 2023 Speed 2 Rated Evaporator Fan Power Per Volume Flow Rate
    Cool-CAP-fT2,             !- Speed 2 Total Cooling Capacity Function of Temperature Curve Name
    Cool-CAP-fFF2,            !- Speed 2 Total Cooling Capacity Function of Flow Fraction Curve Name
    Cool-EIR-fT2,             !- Speed 2 Energy Input Ratio Function of Temperature Curve Name
    Cool-EIR-fFF2,            !- Speed 2 Energy Input Ratio Function of Flow Fraction Curve Name
    Cool-PLF-fPLR2,           !- Speed 2 Part Load Fraction Correlation Curve Name
    1000,                     !- Speed 2 Nominal Time for Condensate Removal to Begin
    1.5,                      !- Speed 2 Ratio of Initial Moisture Evaporation Rate and steady state Latent Capacity
    3,                        !- Speed 2 Maximum Cycling Rate
    45,                       !- Speed 2 Latent Capacity Time Constant
    0.2,                      !- Speed 2 Rated Waste Heat Fraction of Power Input
    ConstantBiquadratic,      !- Speed 2 Waste Heat Function of Temperature Curve Name
    0.9,                      !- Speed 2 Evaporative Condenser Effectiveness
    AutoSize,                 !- Speed 2 Evaporative Condenser Air Flow Rate
    AutoSize;                 !- Speed 2 Rated Evaporative Condenser Pump Power Consumption

Coil:Heating:Electric,
    mini split heat pump backup htg coil,    !- Name
    Always On Discrete,       !- Availability Schedule Name
    1,                        !- Efficiency
    11239.2755411047,         !- Nominal Capacity
    mini split heat pump unitary system Heating Coil - Supplemental Coil Node,    !- Air Inlet Node Name
    Node 5;                   !- Air Outlet Node Name

Coil:Heating:DX:MultiSpeed,
    mini split heat pump htg coil,    !- Name
    Always On Discrete,       !- Availability Schedule Name
    mini split heat pump unitary system Cooling Coil - Heating Coil Node,    !- Air Inlet Node Name
    mini split heat pump unitary system Heating Coil - Supplemental Coil Node,    !- Air Outlet Node Name
    -28.8888888888889,        !- Minimum Outdoor DryBulb Temperature for Compressor Operation
    ,                         !- Outdoor DryBulb Temperature to Turn On Compressor
    50,                       !- Crankcase Heater Capacity
    ,                         !- Crankcase Heater Capacity Function of Temperature Curve Name
    10,                       !- Maximum Outdoor DryBulb Temperature for Crankcase Heater Operation
    Defrosteir,               !- Defrost Energy Input Ratio Function of Temperature Curve Name
    4.44444444444444,         !- Maximum Outdoor DryBulb Temperature for Defrost Operation
    ReverseCycle,             !- Defrost Strategy
    Timed,                    !- Defrost Control
    0.058333,                 !- Defrost Time Period Fraction
    AutoSize,                 !- Resistive Defrost Heater Capacity
    No,                       !- Apply Part Load Fraction to Speeds Greater than 1
    Electricity,              !- Fuel Type
    4,                        !- Region number for Calculating HSPF
    2,                        !- Number of Speeds
    2339.57516737045,         !- Speed 1 Gross Rated Heating Capacity
    4.40928725513634,         !- Speed 1 Gross Rated Heating COP
    0.12564814096128,         !- Speed 1 Rated Air Flow Rate
    773.3,                    !- 2017 Speed 1 Rated Supply Air Fan Power Per Volume Flow Rate
    934.4,                    !- 2023 Speed 1 Rated Supply Air Fan Power Per Volume Flow Rate
    Heat-CAP-fT1,             !- Speed 1 Heating Capacity Function of Temperature Curve Name
    Heat-CAP-fFF1,            !- Speed 1 Heating Capacity Function of Flow Fraction Curve Name
    Heat-EIR-fT1,             !- Speed 1 Energy Input Ratio Function of Temperature Curve Name
    Heat-EIR-fFF1,            !- Speed 1 Energy Input Ratio Function of Flow Fraction Curve Name
    Heat-PLF-fPLR1,           !- Speed 1 Part Load Fraction Correlation Curve Name
    0.2,                      !- Speed 1 Rated Waste Heat Fraction of Power Input
    ConstantBiquadratic 1,    !- Speed 1 Waste Heat Function of Temperature Curve Name
    9214.81627401385,         !- Speed 2 Gross Rated Heating Capacity
    3.082890434904,           !- Speed 2 Gross Rated Heating COP
    0.498606181108224,        !- Speed 2 Rated Air Flow Rate
    773.3,                    !- 2017 Speed 2 Rated Supply Air Fan Power Per Volume Flow Rate
    934.4,                    !- 2023 Speed 2 Rated Supply Air Fan Power Per Volume Flow Rate
    Heat-CAP-fT2,             !- Speed 2 Heating Capacity Function of Temperature Curve Name
    Heat-CAP-fFF2,            !- Speed 2 Heating Capacity Function of Flow Fraction Curve Name
    Heat-EIR-fT2,             !- Speed 2 Energy Input Ratio Function of Temperature Curve Name
    Heat-EIR-fFF2,            !- Speed 2 Energy Input Ratio Function of Flow Fraction Curve Name
    Heat-PLF-fPLR2,           !- Speed 2 Part Load Fraction Correlation Curve Name
    0.2,                      !- Speed 2 Rated Waste Heat Fraction of Power Input
    ConstantBiquadratic 1;    !- Speed 2 Waste Heat Function of Temperature Curve Name

AirLoopHVAC:UnitarySystem,
    mini split heat pump unitary system,    !- Name
    Load,                     !- Control Type
    conditioned space,        !- Controlling Zone or Thermostat Location
    None,                     !- Dehumidification Control Type
    Always On Discrete,       !- Availability Schedule Name
    Node 4,                   !- Air Inlet Node Name
    Node 5,                   !- Air Outlet Node Name
    Fan:SystemModel,          !- Supply Fan Object Type
    mini split heat pump supply fan,    !- Supply Fan Name
    BlowThrough,              !- Fan Placement
    mini split heat pump auto fan schedule,    !- Supply Air Fan Operating Mode Schedule Name
    Coil:Heating:DX:MultiSpeed,    !- Heating Coil Object Type
    mini split heat pump htg coil,    !- Heating Coil Name
    1,                        !- DX Heating Coil Sizing Ratio
    Coil:Cooling:DX:MultiSpeed,    !- Cooling Coil Object Type
    mini split heat pump clg coil,    !- Cooling Coil Name
    No,                       !- Use DOAS DX Cooling Coil
    2,                        !- Minimum Supply Air Temperature
    SensibleOnlyLoadControl,    !- Latent Load Control
    Coil:Heating:Electric,    !- Supplemental Heating Coil Object Type
    mini split heat pump backup htg coil,    !- Supplemental Heating Coil Name
    SupplyAirFlowRate,        !- Cooling Supply Air Flow Rate Method
    0.4049309062656,          !- Cooling Supply Air Flow Rate
    ,                         !- Cooling Supply Air Flow Rate Per Floor Area
    ,                         !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    ,                         !- Cooling Supply Air Flow Rate Per Unit of Capacity
    SupplyAirFlowRate,        !- Heating Supply Air Flow Rate Method
    0.4049309062656,          !- Heating Supply Air Flow Rate
    ,                         !- Heating Supply Air Flow Rate Per Floor Area
    ,                         !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    ,                         !- Heating Supply Air Flow Rate Per Unit of Capacity
    SupplyAirFlowRate,        !- No Load Supply Air Flow Rate Method
    0,                        !- No Load Supply Air Flow Rate
    ,                         !- No Load Supply Air Flow Rate Per Floor Area
    ,                         !- No Load Fraction of Autosized Cooling Supply Air Flow Rate
    ,                         !- No Load Fraction of Autosized Heating Supply Air Flow Rate
    ,                         !- No Load Supply Air Flow Rate Per Unit of Capacity During Cooling Operation
    ,                         !- No Load Supply Air Flow Rate Per Unit of Capacity During Heating Operation
    Yes,                      !- No Load Supply Air Flow Rate Control Set To Low Speed
    93.3333333333333,         !- Maximum Supply Air Temperature
    4.44444444444444,         !- Maximum Outdoor DryBulb Temperature for Supplemental Heater Operation
    ,                         !- Outdoor DryBulb Temperature Sensor Node Name
    0,                        !- Ancillary OnCycle Electric Power
    0,                        !- Ancillary OffCycle Electric Power
    ,                         !- Design Heat Recovery Water Flow Rate
    ,                         !- Maximum Temperature for Heat Recovery
    ,                         !- Heat Recovery Water Inlet Node Name
    ,                         !- Heat Recovery Water Outlet Node Name
    UnitarySystemPerformance:Multispeed,    !- Design Specification Multispeed Object Type
    Unitary System Performance Multispeed 1;    !- Design Specification Multispeed Object Name

UnitarySystemPerformance:Multispeed,
    Unitary System Performance Multispeed 1,    !- Name
    2,                        !- Number of Speeds for Heating
    2,                        !- Number of Speeds for Cooling
    No,                       !- Single Mode Operation
    1,                        !- No Load Supply Air Flow Rate Ratio
    0.31034348772148,         !- Heating Speed 1 Supply Air Flow Ratio
    0.255000777121542,        !- Cooling Speed 1 Supply Air Flow Ratio
    1.2315278209512,          !- Heating Speed 2 Supply Air Flow Ratio
    1;                        !- Cooling Speed 2 Supply Air Flow Ratio

AirLoopHVAC,
    mini split heat pump airloop,    !- Name
    ,                         !- Controller List Name
    mini split heat pump airloopAvailability Manager List,    !- Availability Manager List Name
    0.4049309062656,          !- Design Supply Air Flow Rate
    mini split heat pump airloop Supply Branches,    !- Branch List Name
    ,                         !- Connector List Name
    Node 4,                   !- Supply Side Inlet Node Name
    Node 7,                   !- Demand Side Outlet Node Name
    mini split heat pump airloop Demand Inlet Nodes,    !- Demand Side Inlet Node Names
    mini split heat pump airloop Supply Outlet Nodes,    !- Supply Side Outlet Node Names
    1;                        !- Design Return Air Flow Fraction of Supply Air Flow

AirLoopHVAC:ZoneSplitter,
    mini split heat pump zone splitter,    !- Name
    Node 6,                   !- Inlet Node Name
    Node 10;                  !- Outlet 1 Node Name

AirLoopHVAC:SupplyPath,
    mini split heat pump airloop Node 6 Supply Path,    !- Name
    Node 6,                   !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,    !- Component 1 Object Type
    mini split heat pump zone splitter;    !- Component 1 Name

AirLoopHVAC:ZoneMixer,
    mini split heat pump zone mixer,    !- Name
    Node 7,                   !- Outlet Node Name
    Node 9;                   !- Inlet 1 Node Name

AirLoopHVAC:ReturnPath,
    mini split heat pump airloop Return Path,    !- Name
    Node 7,                   !- Return Air Path Outlet Node Name
    AirLoopHVAC:ZoneMixer,    !- Component 1 Object Type
    mini split heat pump zone mixer;    !- Component 1 Name

Branch,
    mini split heat pump airloop Main Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    AirLoopHVAC:UnitarySystem,    !- Component 1 Object Type
    mini split heat pump unitary system,    !- Component 1 Name
    Node 4,                   !- Component 1 Inlet Node Name
    Node 5;                   !- Component 1 Outlet Node Name

Branch,
    dhw loop Supply Inlet Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    Pump:VariableSpeed,       !- Component 1 Object Type
    dhw loop pump,            !- Component 1 Name
    Node 11,                  !- Component 1 Inlet Node Name
    Node 19;                  !- Component 1 Outlet Node Name

Branch,
    dhw loop Supply Branch 1,    !- Name
    ,                         !- Pressure Drop Curve Name
    Pipe:Adiabatic,           !- Component 1 Object Type
    Pipe Adiabatic 1,         !- Component 1 Name
    Node 13,                  !- Component 1 Inlet Node Name
    Node 17;                  !- Component 1 Outlet Node Name

Branch,
    dhw loop Supply Branch 2,    !- Name
    ,                         !- Pressure Drop Curve Name
    WaterHeater:Mixed,        !- Component 1 Object Type
    water heater,             !- Component 1 Name
    Node 20,                  !- Component 1 Inlet Node Name
    Node 21;                  !- Component 1 Outlet Node Name

Branch,
    dhw loop Supply Outlet Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    Pipe:Adiabatic,           !- Component 1 Object Type
    Pipe Adiabatic 2,         !- Component 1 Name
    Node 18,                  !- Component 1 Inlet Node Name
    Node 12;                  !- Component 1 Outlet Node Name

Branch,
    dhw loop Demand Inlet Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    Pipe:Adiabatic,           !- Component 1 Object Type
    dhw loop Demand Inlet Pipe,    !- Component 1 Name
    Node 14,                  !- Component 1 Inlet Node Name
    dhw loop Demand Inlet Pipe Node;    !- Component 1 Outlet Node Name

Branch,
    dhw loop Demand Branch 1,    !- Name
    ,                         !- Pressure Drop Curve Name
    WaterUse:Connections,     !- Component 1 Object Type
    Water Use Connections 1,    !- Component 1 Name
    Node 16,                  !- Component 1 Inlet Node Name
    Node 22;                  !- Component 1 Outlet Node Name

Branch,
    dhw loop Demand Bypass Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    Pipe:Adiabatic,           !- Component 1 Object Type
    dhw loop Demand Bypass Pipe,    !- Component 1 Name
    dhw loop Demand Bypass Pipe Inlet Node,    !- Component 1 Inlet Node Name
    dhw loop Demand Bypass Pipe Outlet Node;    !- Component 1 Outlet Node Name

Branch,
    dhw loop Demand Outlet Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    Pipe:Adiabatic,           !- Component 1 Object Type
    dhw loop Demand Outlet Pipe,    !- Component 1 Name
    dhw loop Demand Outlet Pipe Node,    !- Component 1 Inlet Node Name
    Node 15;                  !- Component 1 Outlet Node Name

BranchList,
    mini split heat pump airloop Supply Branches,    !- Name
    mini split heat pump airloop Main Branch;    !- Branch 1 Name

BranchList,
    dhw loop Supply Branches,    !- Name
    dhw loop Supply Inlet Branch,    !- Branch 1 Name
    dhw loop Supply Branch 1,    !- Branch 2 Name
    dhw loop Supply Branch 2,    !- Branch 3 Name
    dhw loop Supply Outlet Branch;    !- Branch 4 Name

BranchList,
    dhw loop Demand Branches,    !- Name
    dhw loop Demand Inlet Branch,    !- Branch 1 Name
    dhw loop Demand Branch 1,    !- Branch 2 Name
    dhw loop Demand Bypass Branch,    !- Branch 3 Name
    dhw loop Demand Outlet Branch;    !- Branch 4 Name

Connector:Splitter,
    dhw loop Supply Splitter,    !- Name
    dhw loop Supply Inlet Branch,    !- Inlet Branch Name
    dhw loop Supply Branch 1,    !- Outlet Branch 1 Name
    dhw loop Supply Branch 2;    !- Outlet Branch 2 Name

Connector:Splitter,
    dhw loop Demand Splitter,    !- Name
    dhw loop Demand Inlet Branch,    !- Inlet Branch Name
    dhw loop Demand Branch 1,    !- Outlet Branch 1 Name
    dhw loop Demand Bypass Branch;    !- Outlet Branch 2 Name

Connector:Mixer,
    dhw loop Supply Mixer,    !- Name
    dhw loop Supply Outlet Branch,    !- Outlet Branch Name
    dhw loop Supply Branch 1,    !- Inlet Branch 1 Name
    dhw loop Supply Branch 2;    !- Inlet Branch 2 Name

Connector:Mixer,
    dhw loop Demand Mixer,    !- Name
    dhw loop Demand Outlet Branch,    !- Outlet Branch Name
    dhw loop Demand Branch 1,    !- Inlet Branch 1 Name
    dhw loop Demand Bypass Branch;    !- Inlet Branch 2 Name

ConnectorList,
    dhw loop Supply Connector List,    !- Name
    Connector:Splitter,       !- Connector 1 Object Type
    dhw loop Supply Splitter,    !- Connector 1 Name
    Connector:Mixer,          !- Connector 2 Object Type
    dhw loop Supply Mixer;    !- Connector 2 Name

ConnectorList,
    dhw loop Demand Connector List,    !- Name
    Connector:Splitter,       !- Connector 1 Object Type
    dhw loop Demand Splitter,    !- Connector 1 Name
    Connector:Mixer,          !- Connector 2 Object Type
    dhw loop Demand Mixer;    !- Connector 2 Name

NodeList,
    conditioned space Inlet Node List,    !- Name
    Node 8;                   !- Node 1 Name

NodeList,
    conditioned space Return Node List,    !- Name
    Node 9;                   !- Node 1 Name

NodeList,
    mini split heat pump airloop Supply Outlet Nodes,    !- Name
    Node 5;                   !- Node 1 Name

NodeList,
    mini split heat pump airloop Demand Inlet Nodes,    !- Name
    Node 6;                   !- Node 1 Name

OutdoorAir:Node,
    Model Outdoor Air Node;    !- Name

Pipe:Adiabatic,
    Pipe Adiabatic 1,         !- Name
    Node 13,                  !- Inlet Node Name
    Node 17;                  !- Outlet Node Name

Pipe:Adiabatic,
    Pipe Adiabatic 2,         !- Name
    Node 18,                  !- Inlet Node Name
    Node 12;                  !- Outlet Node Name

Pipe:Adiabatic,
    dhw loop Demand Inlet Pipe,    !- Name
    Node 14,                  !- Inlet Node Name
    dhw loop Demand Inlet Pipe Node;    !- Outlet Node Name

Pipe:Adiabatic,
    dhw loop Demand Bypass Pipe,    !- Name
    dhw loop Demand Bypass Pipe Inlet Node,    !- Inlet Node Name
    dhw loop Demand Bypass Pipe Outlet Node;    !- Outlet Node Name

Pipe:Adiabatic,
    dhw loop Demand Outlet Pipe,    !- Name
    dhw loop Demand Outlet Pipe Node,    !- Inlet Node Name
    Node 15;                  !- Outlet Node Name

Pump:VariableSpeed,
    dhw loop pump,            !- Name
    Node 11,                  !- Inlet Node Name
    Node 19,                  !- Outlet Node Name
    0.01,                     !- Design Maximum Flow Rate
    1,                        !- Design Pump Head
    0,                        !- Design Power Consumption
    0.85,                     !- Motor Efficiency
    0,                        !- Fraction of Motor Inefficiencies to Fluid Stream
    0,                        !- Coefficient 1 of the Part Load Performance Curve
    1,                        !- Coefficient 2 of the Part Load Performance Curve
    0,                        !- Coefficient 3 of the Part Load Performance Curve
    0,                        !- Coefficient 4 of the Part Load Performance Curve
    0,                        !- Design Minimum Flow Rate
    Intermittent,             !- Pump Control Type
    ,                         !- Pump Flow Rate Schedule Name
    ,                         !- Pump Curve Name
    ,                         !- Impeller Diameter
    ,                         !- VFD Control Type
    ,                         !- Pump RPM Schedule Name
    ,                         !- Minimum Pressure Schedule
    ,                         !- Maximum Pressure Schedule
    ,                         !- Minimum RPM Schedule
    ,                         !- Maximum RPM Schedule
    ,                         !- Zone Name
    0.5,                      !- Skin Loss Radiative Fraction
    PowerPerFlowPerPressure,    !- Design Power Sizing Method
    348701.1,                 !- Design Electric Power per Unit Flow Rate
    1.282051282,              !- Design Shaft Power per Unit Flow Rate per Unit Head
    0,                        !- Design Minimum Flow Rate Fraction
    General;                  !- EndUse Subcategory

WaterHeater:Mixed,
    water heater,             !- Name
    0.170343530278643,        !- Tank Volume
    water heater setpoint,    !- Setpoint Temperature Schedule Name
    2,                        !- Deadband Temperature Difference
    99,                       !- Maximum Temperature Limit
    Cycle,                    !- Heater Control Type
    5500.06477392209,         !- Heater Maximum Capacity
    0,                        !- Heater Minimum Capacity
    0,                        !- Heater Ignition Minimum Flow Rate
    0,                        !- Heater Ignition Delay
    Electricity,              !- Heater Fuel Type
    1,                        !- Heater Thermal Efficiency
    ,                         !- Part Load Factor Curve Name
    0,                        !- Off Cycle Parasitic Fuel Consumption Rate
    Electricity,              !- Off Cycle Parasitic Fuel Type
    0,                        !- Off Cycle Parasitic Heat Fraction to Tank
    0,                        !- On Cycle Parasitic Fuel Consumption Rate
    Electricity,              !- On Cycle Parasitic Fuel Type
    0,                        !- On Cycle Parasitic Heat Fraction to Tank
    Zone,                     !- Ambient Temperature Indicator
    ,                         !- Ambient Temperature Schedule Name
    conditioned space,        !- Ambient Temperature Zone Name
    ,                         !- Ambient Temperature Outdoor Air Node Name
    1.16350637011013,         !- Off Cycle Loss Coefficient to Ambient Temperature
    1,                        !- Off Cycle Loss Fraction to Zone
    1.16350637011013,         !- On Cycle Loss Coefficient to Ambient Temperature
    1,                        !- On Cycle Loss Fraction to Zone
    ,                         !- Peak Use Flow Rate
    ,                         !- Use Flow Rate Fraction Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    Node 20,                  !- Use Side Inlet Node Name
    Node 21,                  !- Use Side Outlet Node Name
    1,                        !- Use Side Effectiveness
    ,                         !- Source Side Inlet Node Name
    ,                         !- Source Side Outlet Node Name
    1,                        !- Source Side Effectiveness
    Autosize,                 !- Use Side Design Flow Rate
    Autosize,                 !- Source Side Design Flow Rate
    1.5,                      !- Indirect Water Heating Recovery Time
    IndirectHeatPrimarySetpoint,    !- Source Side Flow Control Mode
    ,                         !- Indirect Alternate Setpoint Temperature Schedule Name
    General;                  !- EndUse Subcategory

WaterHeater:Sizing,
    water heater,             !- WaterHeater Name
    PeakDraw,                 !- Design Mode
    0.538503,                 !- Time Storage Can Meet Peak Draw
    0,                        !- Time for Tank Recovery
    1;                        !- Nominal Tank Volume for Autosizing Plant Connections

PlantLoop,
    dhw loop,                 !- Name
    Water,                    !- Fluid Type
    ,                         !- User Defined Fluid Type
    dhw loop Operation Schemes,    !- Plant Equipment Operation Scheme Name
    Node 12,                  !- Loop Temperature Setpoint Node Name
    100,                      !- Maximum Loop Temperature
    0,                        !- Minimum Loop Temperature
    0.01,                     !- Maximum Loop Flow Rate
    0,                        !- Minimum Loop Flow Rate
    0.003,                    !- Plant Loop Volume
    Node 11,                  !- Plant Side Inlet Node Name
    Node 12,                  !- Plant Side Outlet Node Name
    dhw loop Supply Branches,    !- Plant Side Branch List Name
    dhw loop Supply Connector List,    !- Plant Side Connector List Name
    Node 14,                  !- Demand Side Inlet Node Name
    Node 15,                  !- Demand Side Outlet Node Name
    dhw loop Demand Branches,    !- Demand Side Branch List Name
    dhw loop Demand Connector List,    !- Demand Side Connector List Name
    Optimal,                  !- Load Distribution Scheme
    ,                         !- Availability Manager List Name
    SingleSetpoint,           !- Plant Loop Demand Calculation Scheme
    None;                     !- Common Pipe Simulation

PlantEquipmentList,
    dhw loop Heating Equipment List,    !- Name
    WaterHeater:Mixed,        !- Equipment 1 Object Type
    water heater;             !- Equipment 1 Name

PlantEquipmentOperation:HeatingLoad,
    dhw loop Heating Operation Scheme,    !- Name
    0,                        !- Load Range 1 Lower Limit
    1000000000,               !- Load Range 1 Upper Limit
    dhw loop Heating Equipment List;    !- Range 1 Equipment List Name

PlantEquipmentOperationSchemes,
    dhw loop Operation Schemes,    !- Name
    PlantEquipmentOperation:HeatingLoad,    !- Control Scheme 1 Object Type
    dhw loop Heating Operation Scheme,    !- Control Scheme 1 Name
    Always On Discrete;       !- Control Scheme 1 Schedule Name

EnergyManagementSystem:Sensor,
    clg_load_cond,            !- Name
    ,                         !- OutputVariable or OutputMeter Index Key Name
    Cooling:EnergyTransfer:Zone:CONDITIONED SPACE;    !- OutputVariable or OutputMeter Name

EnergyManagementSystem:Sensor,
    clg_sp_s,                 !- Name
    cooling setpoint,         !- OutputVariable or OutputMeter Index Key Name
    Schedule Value;           !- OutputVariable or OutputMeter Name

EnergyManagementSystem:Sensor,
    clothes_dryer_exhaust_0_sch_s,    !- Name
    clothes_dryer,            !- OutputVariable or OutputMeter Index Key Name
    Schedule Value;           !- OutputVariable or OutputMeter Name

EnergyManagementSystem:Sensor,
    conditioned_space_clg_unmet_s,    !- Name
    conditioned space,        !- OutputVariable or OutputMeter Index Key Name
    Zone Cooling Setpoint Not Met Time;    !- OutputVariable or OutputMeter Name

EnergyManagementSystem:Sensor,
    conditioned_space_htg_unmet_s,    !- Name
    conditioned space,        !- OutputVariable or OutputMeter Index Key Name
    Zone Heating Setpoint Not Met Time;    !- OutputVariable or OutputMeter Name

EnergyManagementSystem:Sensor,
    cool_season,              !- Name
    cooling season schedule,    !- OutputVariable or OutputMeter Index Key Name
    Schedule Value;           !- OutputVariable or OutputMeter Name

EnergyManagementSystem:Sensor,
    fridge_tin_s,             !- Name
    conditioned space,        !- OutputVariable or OutputMeter Index Key Name
    Zone Mean Air Temperature;    !- OutputVariable or OutputMeter Name

EnergyManagementSystem:Sensor,
    fridge_tin_s_1,           !- Name
    conditioned space,        !- OutputVariable or OutputMeter Index Key Name
    Zone Mean Air Temperature;    !- OutputVariable or OutputMeter Name

EnergyManagementSystem:Sensor,
    htg_load_cond,            !- Name
    ,                         !- OutputVariable or OutputMeter Index Key Name
    Heating:EnergyTransfer:Zone:CONDITIONED SPACE;    !- OutputVariable or OutputMeter Name

EnergyManagementSystem:Sensor,
    htg_sp_s,                 !- Name
    heating setpoint,         !- OutputVariable or OutputMeter Index Key Name
    Schedule Value;           !- OutputVariable or OutputMeter Name

EnergyManagementSystem:Sensor,
    mech_vent_bath_fan_0_sch_s,    !- Name
    mech vent bath fan 0 schedule,    !- OutputVariable or OutputMeter Index Key Name
    Schedule Value;           !- OutputVariable or OutputMeter Name

EnergyManagementSystem:Sensor,
    mech_vent_range_fan_0_sch_s,    !- Name
    mech vent range fan 0 schedule,    !- OutputVariable or OutputMeter Index Key Name
    Schedule Value;           !- OutputVariable or OutputMeter Name

EnergyManagementSystem:Sensor,
    mini_split_heat_pump_airloop_Fan_RTF_s,    !- Name
    mini split heat pump supply fan,    !- OutputVariable or OutputMeter Index Key Name
    Fan Runtime Fraction Speed 1;    !- OutputVariable or OutputMeter Name

EnergyManagementSystem:Sensor,
    mini_split_heat_pump_airloop_Fan_RTF_s_1,    !- Name
    mini split heat pump supply fan,    !- OutputVariable or OutputMeter Index Key Name
    Fan Runtime Fraction Speed 2;    !- OutputVariable or OutputMeter Name

EnergyManagementSystem:Sensor,
    mini_split_heat_pump_airloop_Fan_RTF_s_2,    !- Name
    mini split heat pump supply fan,    !- OutputVariable or OutputMeter Index Key Name
    Fan Runtime Fraction Speed 3;    !- OutputVariable or OutputMeter Name

EnergyManagementSystem:Sensor,
    mini_split_heat_pump_airloop_Fan_RTF_s_3,    !- Name
    mini split heat pump supply fan,    !- OutputVariable or OutputMeter Index Key Name
    Fan Runtime Fraction Speed 4;    !- OutputVariable or OutputMeter Name

EnergyManagementSystem:Sensor,
    mini_split_heat_pump_backup_htg_coil_s,    !- Name
    mini split heat pump backup htg coil,    !- OutputVariable or OutputMeter Index Key Name
    Heating Coil Heating Energy;    !- OutputVariable or OutputMeter Name

EnergyManagementSystem:Sensor,
    mini_split_heat_pump_clg_coil_s,    !- Name
    mini split heat pump clg coil,    !- OutputVariable or OutputMeter Index Key Name
    Cooling Coil Total Cooling Energy;    !- OutputVariable or OutputMeter Name

EnergyManagementSystem:Sensor,
    mini_split_heat_pump_htg_coil_s,    !- Name
    mini split heat pump htg coil,    !- OutputVariable or OutputMeter Index Key Name
    Heating Coil Heating Energy;    !- OutputVariable or OutputMeter Name

EnergyManagementSystem:Sensor,
    mini_split_heat_pump_supply_fan_s,    !- Name
    mini split heat pump supply fan,    !- OutputVariable or OutputMeter Index Key Name
    Fan Electricity Energy;    !- OutputVariable or OutputMeter Name

EnergyManagementSystem:Sensor,
    natural_vent_s,           !- Name
    natural vent schedule,    !- OutputVariable or OutputMeter Index Key Name
    Schedule Value;           !- OutputVariable or OutputMeter Name

EnergyManagementSystem:Sensor,
    out_pb_s,                 !- Name
    ,                         !- OutputVariable or OutputMeter Index Key Name
    Site Outdoor Air Barometric Pressure;    !- OutputVariable or OutputMeter Name

EnergyManagementSystem:Sensor,
    out_wt_s,                 !- Name
    ,                         !- OutputVariable or OutputMeter Index Key Name
    Site Outdoor Air Humidity Ratio;    !- OutputVariable or OutputMeter Name

EnergyManagementSystem:Sensor,
    site_vw_s,                !- Name
    ,                         !- OutputVariable or OutputMeter Index Key Name
    Site Wind Speed;          !- OutputVariable or OutputMeter Name

EnergyManagementSystem:Sensor,
    tin_s,                    !- Name
    conditioned space,        !- OutputVariable or OutputMeter Index Key Name
    Zone Mean Air Temperature;    !- OutputVariable or OutputMeter Name

EnergyManagementSystem:Sensor,
    tout_s,                   !- Name
    conditioned space,        !- OutputVariable or OutputMeter Index Key Name
    Zone Outdoor Air Drybulb Temperature;    !- OutputVariable or OutputMeter Name

EnergyManagementSystem:Sensor,
    water_heater_energy,      !- Name
    water heater,             !- OutputVariable or OutputMeter Index Key Name
    Water Heater Electricity Rate;    !- OutputVariable or OutputMeter Name

EnergyManagementSystem:Sensor,
    water_heater_off_cycle_parasitic,    !- Name
    water heater,             !- OutputVariable or OutputMeter Index Key Name
    Water Heater Off Cycle Parasitic Electricity Rate;    !- OutputVariable or OutputMeter Name

EnergyManagementSystem:Sensor,
    water_heater_on_cycle_parasitic,    !- Name
    water heater,             !- OutputVariable or OutputMeter Index Key Name
    Water Heater On Cycle Parasitic Electricity Rate;    !- OutputVariable or OutputMeter Name

EnergyManagementSystem:Sensor,
    win_s,                    !- Name
    conditioned space,        !- OutputVariable or OutputMeter Index Key Name
    Zone Air Humidity Ratio;    !- OutputVariable or OutputMeter Name

EnergyManagementSystem:Actuator,
    fridge_schedule_1_act,    !- Name
    fridge schedule 1,        !- Actuated Component Unique Name
    Schedule:Constant,        !- Actuated Component Type
    Schedule Value;           !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    fridge_schedule_act,      !- Name
    fridge schedule,          !- Actuated Component Unique Name
    Schedule:Constant,        !- Actuated Component Type
    Schedule Value;           !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    infil_flow_act,           !- Name
    infil flow,               !- Actuated Component Unique Name
    Zone Infiltration,        !- Actuated Component Type
    Air Exchange Flow Rate;    !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    mech_vent_house_fan_cfis_act,    !- Name
    mech vent house fan cfis,    !- Actuated Component Unique Name
    ElectricEquipment,        !- Actuated Component Type
    Electricity Rate;         !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    mech_vent_house_fan_latent_load_act,    !- Name
    mech vent house fan latent load,    !- Actuated Component Unique Name
    OtherEquipment,           !- Actuated Component Type
    Power Level;              !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    mech_vent_house_fan_sensible_load_act,    !- Name
    mech vent house fan sensible load,    !- Actuated Component Unique Name
    OtherEquipment,           !- Actuated Component Type
    Power Level;              !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    natural_vent_flow_act,    !- Name
    natural vent flow,        !- Actuated Component Unique Name
    Zone Infiltration,        !- Actuated Component Type
    Air Exchange Flow Rate;    !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    water_heater_ec_adj_act,    !- Name
    water heater energy adjustment1,    !- Actuated Component Unique Name
    OtherEquipment,           !- Actuated Component Type
    Power Level;              !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    whole_house_fan_act,      !- Name
    whole house fan,          !- Actuated Component Unique Name
    ElectricEquipment,        !- Actuated Component Type
    Electricity Rate;         !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    whole_house_fan_flow_act,    !- Name
    whole house fan flow,     !- Actuated Component Unique Name
    Zone Infiltration,        !- Actuated Component Type
    Air Exchange Flow Rate;    !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    whole_house_fan_mix_act,    !- Name
    whole house fan mix,      !- Actuated Component Unique Name
    ZoneMixing,               !- Actuated Component Type
    Air Exchange Flow Rate;    !- Actuated Component Control Type

EnergyManagementSystem:ProgramCallingManager,
    fridge_schedule_1_program_calling_manager,    !- Name
    BeginZoneTimestepAfterInitHeatBalance,    !- EnergyPlus Model Calling Point
    fridge_schedule_1_program;    !- Program Name 1

EnergyManagementSystem:ProgramCallingManager,
    fridge_schedule_program_calling_manager,    !- Name
    BeginZoneTimestepAfterInitHeatBalance,    !- EnergyPlus Model Calling Point
    fridge_schedule_program;    !- Program Name 1

EnergyManagementSystem:ProgramCallingManager,
    infil_program_calling_manager,    !- Name
    BeginZoneTimestepAfterInitHeatBalance,    !- EnergyPlus Model Calling Point
    infil_program;            !- Program Name 1

EnergyManagementSystem:ProgramCallingManager,
    mini_split_heat_pump_supply_fan_disaggregate_program_calling_manager,    !- Name
    EndOfSystemTimestepBeforeHVACReporting,    !- EnergyPlus Model Calling Point
    mini_split_heat_pump_supply_fan_disaggregate_program;    !- Program Name 1

EnergyManagementSystem:ProgramCallingManager,
    natural_vent_program_calling_manager,    !- Name
    BeginZoneTimestepAfterInitHeatBalance,    !- EnergyPlus Model Calling Point
    natural_vent_program;     !- Program Name 1

EnergyManagementSystem:ProgramCallingManager,
    total_airflows_program_calling_manager,    !- Name
    EndOfZoneTimestepAfterZoneReporting,    !- EnergyPlus Model Calling Point
    total_airflows_program;    !- Program Name 1

EnergyManagementSystem:ProgramCallingManager,
    total_loads_program_calling_manager,    !- Name
    EndOfZoneTimestepAfterZoneReporting,    !- EnergyPlus Model Calling Point
    total_loads_program;      !- Program Name 1

EnergyManagementSystem:ProgramCallingManager,
    unmet_hours_program_calling_manager,    !- Name
    EndOfZoneTimestepBeforeZoneReporting,    !- EnergyPlus Model Calling Point
    unmet_hours_program;      !- Program Name 1

EnergyManagementSystem:ProgramCallingManager,
    water_heater_EC_adj_ProgramManager,    !- Name
    EndOfSystemTimestepBeforeHVACReporting,    !- EnergyPlus Model Calling Point
    water_heater_EC_adj;      !- Program Name 1

EnergyManagementSystem:Program,
    fridge_schedule_1_program,    !- Name
    Set Tin = fridge_tin_s_1*(9.0/5.0)+32.0,    !- Program Line 1
    Set fridge_schedule_1_act = 0,    !- Program Line 2
    If (Hour == 0),           !- Program Line 3
    Set fridge_schedule_1_act = (-0.487+0.019*Tin),    !- Program Line 4
    ElseIf (Hour == 1),       !- Program Line 5
    Set fridge_schedule_1_act = (-0.34+0.016*Tin),    !- Program Line 6
    ElseIf (Hour == 2),       !- Program Line 7
    Set fridge_schedule_1_act = (-0.37+0.017*Tin),    !- Program Line 8
    ElseIf (Hour == 3),       !- Program Line 9
    Set fridge_schedule_1_act = (-0.361+0.016*Tin),    !- Program Line 10
    ElseIf (Hour == 4),       !- Program Line 11
    Set fridge_schedule_1_act = (-0.515+0.018*Tin),    !- Program Line 12
    ElseIf (Hour == 5),       !- Program Line 13
    Set fridge_schedule_1_act = (-0.684+0.021*Tin),    !- Program Line 14
    ElseIf (Hour == 6),       !- Program Line 15
    Set fridge_schedule_1_act = (-0.471+0.019*Tin),    !- Program Line 16
    ElseIf (Hour == 7),       !- Program Line 17
    Set fridge_schedule_1_act = (-0.159+0.015*Tin),    !- Program Line 18
    ElseIf (Hour == 8),       !- Program Line 19
    Set fridge_schedule_1_act = (-0.079+0.015*Tin),    !- Program Line 20
    ElseIf (Hour == 9),       !- Program Line 21
    Set fridge_schedule_1_act = (-0.417+0.019*Tin),    !- Program Line 22
    ElseIf (Hour == 10),      !- Program Line 23
    Set fridge_schedule_1_act = (-0.411+0.018*Tin),    !- Program Line 24
    ElseIf (Hour == 11),      !- Program Line 25
    Set fridge_schedule_1_act = (-0.386+0.018*Tin),    !- Program Line 26
    ElseIf (Hour == 12),      !- Program Line 27
    Set fridge_schedule_1_act = (-0.24+0.016*Tin),    !- Program Line 28
    ElseIf (Hour == 13),      !- Program Line 29
    Set fridge_schedule_1_act = (-0.314+0.017*Tin),    !- Program Line 30
    ElseIf (Hour == 14),      !- Program Line 31
    Set fridge_schedule_1_act = (-0.16+0.015*Tin),    !- Program Line 32
    ElseIf (Hour == 15),      !- Program Line 33
    Set fridge_schedule_1_act = (-0.121+0.015*Tin),    !- Program Line 34
    ElseIf (Hour == 16),      !- Program Line 35
    Set fridge_schedule_1_act = (-0.469+0.02*Tin),    !- Program Line 36
    ElseIf (Hour == 17),      !- Program Line 37
    Set fridge_schedule_1_act = (-0.412+0.02*Tin),    !- Program Line 38
    ElseIf (Hour == 18),      !- Program Line 39
    Set fridge_schedule_1_act = (-0.091+0.017*Tin),    !- Program Line 40
    ElseIf (Hour == 19),      !- Program Line 41
    Set fridge_schedule_1_act = (-0.077+0.014*Tin),    !- Program Line 42
    ElseIf (Hour == 20),      !- Program Line 43
    Set fridge_schedule_1_act = (-0.118+0.016*Tin),    !- Program Line 44
    ElseIf (Hour == 21),      !- Program Line 45
    Set fridge_schedule_1_act = (-0.247+0.017*Tin),    !- Program Line 46
    ElseIf (Hour == 22),      !- Program Line 47
    Set fridge_schedule_1_act = (-0.445+0.019*Tin),    !- Program Line 48
    ElseIf (Hour == 23),      !- Program Line 49
    Set fridge_schedule_1_act = (-0.544+0.02*Tin),    !- Program Line 50
    EndIf;                    !- Program Line 51

EnergyManagementSystem:Program,
    fridge_schedule_program,    !- Name
    Set Tin = fridge_tin_s*(9.0/5.0)+32.0,    !- Program Line 1
    Set fridge_schedule_act = 0,    !- Program Line 2
    If (Hour == 0),           !- Program Line 3
    Set fridge_schedule_act = (-0.487+0.019*Tin),    !- Program Line 4
    ElseIf (Hour == 1),       !- Program Line 5
    Set fridge_schedule_act = (-0.34+0.016*Tin),    !- Program Line 6
    ElseIf (Hour == 2),       !- Program Line 7
    Set fridge_schedule_act = (-0.37+0.017*Tin),    !- Program Line 8
    ElseIf (Hour == 3),       !- Program Line 9
    Set fridge_schedule_act = (-0.361+0.016*Tin),    !- Program Line 10
    ElseIf (Hour == 4),       !- Program Line 11
    Set fridge_schedule_act = (-0.515+0.018*Tin),    !- Program Line 12
    ElseIf (Hour == 5),       !- Program Line 13
    Set fridge_schedule_act = (-0.684+0.021*Tin),    !- Program Line 14
    ElseIf (Hour == 6),       !- Program Line 15
    Set fridge_schedule_act = (-0.471+0.019*Tin),    !- Program Line 16
    ElseIf (Hour == 7),       !- Program Line 17
    Set fridge_schedule_act = (-0.159+0.015*Tin),    !- Program Line 18
    ElseIf (Hour == 8),       !- Program Line 19
    Set fridge_schedule_act = (-0.079+0.015*Tin),    !- Program Line 20
    ElseIf (Hour == 9),       !- Program Line 21
    Set fridge_schedule_act = (-0.417+0.019*Tin),    !- Program Line 22
    ElseIf (Hour == 10),      !- Program Line 23
    Set fridge_schedule_act = (-0.411+0.018*Tin),    !- Program Line 24
    ElseIf (Hour == 11),      !- Program Line 25
    Set fridge_schedule_act = (-0.386+0.018*Tin),    !- Program Line 26
    ElseIf (Hour == 12),      !- Program Line 27
    Set fridge_schedule_act = (-0.24+0.016*Tin),    !- Program Line 28
    ElseIf (Hour == 13),      !- Program Line 29
    Set fridge_schedule_act = (-0.314+0.017*Tin),    !- Program Line 30
    ElseIf (Hour == 14),      !- Program Line 31
    Set fridge_schedule_act = (-0.16+0.015*Tin),    !- Program Line 32
    ElseIf (Hour == 15),      !- Program Line 33
    Set fridge_schedule_act = (-0.121+0.015*Tin),    !- Program Line 34
    ElseIf (Hour == 16),      !- Program Line 35
    Set fridge_schedule_act = (-0.469+0.02*Tin),    !- Program Line 36
    ElseIf (Hour == 17),      !- Program Line 37
    Set fridge_schedule_act = (-0.412+0.02*Tin),    !- Program Line 38
    ElseIf (Hour == 18),      !- Program Line 39
    Set fridge_schedule_act = (-0.091+0.017*Tin),    !- Program Line 40
    ElseIf (Hour == 19),      !- Program Line 41
    Set fridge_schedule_act = (0.077+0.014*Tin),    !- Program Line 42
    ElseIf (Hour == 20),      !- Program Line 43
    Set fridge_schedule_act = (-0.118+0.016*Tin),    !- Program Line 44
    ElseIf (Hour == 21),      !- Program Line 45
    Set fridge_schedule_act = (-0.247+0.017*Tin),    !- Program Line 46
    ElseIf (Hour == 22),      !- Program Line 47
    Set fridge_schedule_act = (-0.445+0.019*Tin),    !- Program Line 48
    ElseIf (Hour == 23),      !- Program Line 49
    Set fridge_schedule_act = (-0.544+0.02*Tin),    !- Program Line 50
    EndIf;                    !- Program Line 51

EnergyManagementSystem:Program,
    infil_program,            !- Name
    Set p_m = 0.14,           !- Program Line 1
    Set p_s = 0.22,           !- Program Line 2
    Set s_m = 270,            !- Program Line 3
    Set s_s = 370,            !- Program Line 4
    Set z_m = 9.99744,        !- Program Line 5
    Set z_s = 2.4384,         !- Program Line 6
    Set f_t = (((s_m/z_m)^p_m)*((z_s/s_s)^p_s)),    !- Program Line 7
    Set Tdiff = tin_s-tout_s,    !- Program Line 8
    Set dT = @Abs Tdiff,      !- Program Line 9
    Set c = 0.0989,           !- Program Line 10
    Set Cs = 0.0493,          !- Program Line 11
    Set Cw = 0.0902,          !- Program Line 12
    Set n = 0.65,             !- Program Line 13
    Set sft = (f_t*0.5),      !- Program Line 14
    Set temp1 = ((c*Cw)*((sft*site_vw_s)^(2*n)))^2,    !- Program Line 15
    Set Qinf = (((c*Cs*(dT^n))^2)+temp1)^0.5,    !- Program Line 16
    Set Qinf = (@Max Qinf 0),    !- Program Line 17
    Set mech_vent_house_fan_sensible_load_act = 0.0,    !- Program Line 18
    Set mech_vent_house_fan_latent_load_act = 0.0,    !- Program Line 19
    Set OASupInPb = out_pb_s,    !- Program Line 20
    Set OASupInTemp = tout_s,    !- Program Line 21
    Set OASupInW = out_wt_s,    !- Program Line 22
    Set OASupRho = (@RhoAirFnPbTdbW OASupInPb OASupInTemp OASupInW),    !- Program Line 23
    Set OASupCp = (@CpAirFnW OASupInW),    !- Program Line 24
    Set OASupInEnth = (@HFnTdbW OASupInTemp OASupInW),    !- Program Line 25
    Set ZoneTemp = tin_s,     !- Program Line 26
    Set ZoneW = win_s,        !- Program Line 27
    Set ZoneCp = (@CpAirFnW ZoneW),    !- Program Line 28
    Set ZoneAirEnth = (@HFnTdbW ZoneTemp ZoneW),    !- Program Line 29
    Set mech_vent_house_fan_cfis_act = 0.0,    !- Program Line 30
    Set QWHV_cfis_sup = 0.0,    !- Program Line 31
    Set QWHV_cfis_suppl_sup = 0.0,    !- Program Line 32
    Set QWHV_cfis_suppl_exh = 0.0,    !- Program Line 33
    Set Qrange = 0,           !- Program Line 34
    Set Qrange = Qrange + 0.04719 * mech_vent_range_fan_0_sch_s,    !- Program Line 35
    Set Qbath = 0,            !- Program Line 36
    Set Qbath = Qbath + 0.04719 * mech_vent_bath_fan_0_sch_s,    !- Program Line 37
    Set Qdryer = 0,           !- Program Line 38
    Set Qdryer = Qdryer + 0.08721 * clothes_dryer_exhaust_0_sch_s,    !- Program Line 39
    Set QWHV_sup = 0.0,       !- Program Line 40
    Set QWHV_exh = 0.0,       !- Program Line 41
    Set Qsupply = QWHV_sup + QWHV_cfis_sup + QWHV_cfis_suppl_sup,    !- Program Line 42
    Set Qexhaust = Qrange + Qbath + Qdryer + QWHV_exh + QWHV_cfis_suppl_exh,    !- Program Line 43
    Set Qfan = (@Max Qexhaust Qsupply),    !- Program Line 44
    Set Qducts = 0,           !- Program Line 45
    If Qducts < 0,            !- Program Line 46
    Set Qsupply = Qsupply - Qducts,    !- Program Line 47
    Else,                     !- Program Line 48
    Set Qexhaust = Qexhaust + Qducts,    !- Program Line 49
    EndIf,                    !- Program Line 50
    Set Qfan_with_ducts = (@Max Qexhaust Qsupply),    !- Program Line 51
    Set Qimb = (@Abs (Qsupply - Qexhaust)),    !- Program Line 52
    If Qinf + Qimb > 0,       !- Program Line 53
    Set Qtot = Qfan_with_ducts + (Qinf^2) / (Qinf + Qimb),    !- Program Line 54
    Else,                     !- Program Line 55
    Set Qtot = Qfan_with_ducts,    !- Program Line 56
    EndIf,                    !- Program Line 57
    Set Qinf_adj = Qtot - Qfan,    !- Program Line 58
    Set infil_flow_act = Qinf_adj,    !- Program Line 59
    Set infil_program_Qinf = Qinf_adj,    !- Program Line 60
    Set infil_program_Qfan = Qfan,    !- Program Line 61
    Set Qload = Qfan,         !- Program Line 62
    Set Effectiveness_Sens = 0.0,    !- Program Line 63
    Set Effectiveness_Lat = 0.0,    !- Program Line 64
    Set Fan_MFR = Qload * OASupRho,    !- Program Line 65
    Set ZoneInEnth = OASupInEnth,    !- Program Line 66
    Set ZoneInTemp = OASupInTemp,    !- Program Line 67
    Set FanTotalToCond = Fan_MFR * (ZoneInEnth - ZoneAirEnth),    !- Program Line 68
    Set FanSensToCond = Fan_MFR * ZoneCp * (ZoneInTemp - ZoneTemp),    !- Program Line 69
    Set FanLatToCond = FanTotalToCond - FanSensToCond,    !- Program Line 70
    Set mech_vent_house_fan_sensible_load_act = mech_vent_house_fan_sensible_load_act + FanSensToCond,    !- Program Line 71
    Set mech_vent_house_fan_latent_load_act = mech_vent_house_fan_latent_load_act + FanLatToCond;    !- Program Line 72

EnergyManagementSystem:Program,
    mini_split_heat_pump_supply_fan_disaggregate_program,    !- Name
    Set mini_split_heat_pump_supply_fan_clg = 0,    !- Program Line 1
    Set mini_split_heat_pump_supply_fan_primary_htg = 0,    !- Program Line 2
    Set mini_split_heat_pump_supply_fan_backup_htg = 0,    !- Program Line 3
    If mini_split_heat_pump_clg_coil_s > 0,    !- Program Line 4
    Set mini_split_heat_pump_supply_fan_clg = mini_split_heat_pump_supply_fan_s,    !- Program Line 5
    ElseIf mini_split_heat_pump_htg_coil_s > 0 && (mini_split_heat_pump_backup_htg_coil_s > 0),    !- Program Line 6
    Set mini_split_heat_pump_supply_fan_primary_htg = mini_split_heat_pump_supply_fan_s * mini_split_heat_pump_htg_coil_s / (mini_split_heat_pump_htg_coil_s + mini_split_heat_pump_backup_htg_coil_s),    !- Program Line 7
    Set mini_split_heat_pump_supply_fan_backup_htg = mini_split_heat_pump_supply_fan_s * mini_split_heat_pump_backup_htg_coil_s / (mini_split_heat_pump_htg_coil_s + mini_split_heat_pump_backup_htg_coil_s),    !- Program Line 8
    ElseIf mini_split_heat_pump_htg_coil_s > 0,    !- Program Line 9
    Set mini_split_heat_pump_supply_fan_primary_htg = mini_split_heat_pump_supply_fan_s,    !- Program Line 10
    Else,                     !- Program Line 11
    Set mini_split_heat_pump_supply_fan_backup_htg = mini_split_heat_pump_supply_fan_s,    !- Program Line 12
    EndIf;                    !- Program Line 13

EnergyManagementSystem:Program,
    natural_vent_program,     !- Name
    Set Tin = tin_s,          !- Program Line 1
    Set Tout = tout_s,        !- Program Line 2
    Set Wout = out_wt_s,      !- Program Line 3
    Set Pbar = out_pb_s,      !- Program Line 4
    Set Phiout = (@RhFnTdbWPb Tout Wout Pbar),    !- Program Line 5
    Set MaxHR = 0.0115,       !- Program Line 6
    Set Tnvsp = (htg_sp_s + clg_sp_s) / 2,    !- Program Line 7
    Set NVavail = natural_vent_s,    !- Program Line 8
    Set ClgSsnAvail = cool_season,    !- Program Line 9
    Set Qnv = 0,              !- Program Line 10
    Set Qwhf = 0,             !- Program Line 11
    Set whole_house_fan_mix_act = 0,    !- Program Line 12
    Set whole_house_fan_act = 0,    !- Program Line 13
    If ((Wout < MaxHR) && (Tin > Tout) && (Tin > Tnvsp) && (ClgSsnAvail > 0)),    !- Program Line 14
    Set WHF_Flow = 0,         !- Program Line 15
    Set Adj = (Tin-Tnvsp)/(Tin-Tout),    !- Program Line 16
    Set Adj = (@Min Adj 1),    !- Program Line 17
    Set Adj = (@Max Adj 0),    !- Program Line 18
    If (WHF_Flow > 0),        !- Program Line 19
    Set Qwhf = WHF_Flow*Adj,    !- Program Line 20
    Set whole_house_fan_mix_act = WHF_Flow*Adj,    !- Program Line 21
    Set WHF_W = 0,            !- Program Line 22
    Set whole_house_fan_act = WHF_W*Adj,    !- Program Line 23
    ElseIf (NVavail > 0),     !- Program Line 24
    Set NVArea = 3936.3761272320007,    !- Program Line 25
    Set Cs = 8.968567957270247e-05,    !- Program Line 26
    Set Cw = 6.531778328561744e-05,    !- Program Line 27
    Set Tdiff = Tin-Tout,     !- Program Line 28
    Set dT = (@Abs Tdiff),    !- Program Line 29
    Set Vwind = site_vw_s,    !- Program Line 30
    Set SGNV = NVArea*Adj*((((Cs*dT)+(Cw*(Vwind^2)))^0.5)/1000),    !- Program Line 31
    Set MaxNV = 1.5454705606656003,    !- Program Line 32
    Set Qnv = (@Min SGNV MaxNV),    !- Program Line 33
    EndIf,                    !- Program Line 34
    EndIf,                    !- Program Line 35
    Set natural_vent_flow_act = Qnv,    !- Program Line 36
    Set whole_house_fan_flow_act = Qwhf,    !- Program Line 37
    Set natural_vent_program_Qnv = Qnv,    !- Program Line 38
    Set natural_vent_program_Qwhf = Qwhf;    !- Program Line 39

EnergyManagementSystem:Program,
    total_airflows_program,    !- Name
    Set total_infil_flow_rate = 0,    !- Program Line 1
    Set total_mechvent_flow_rate = 0,    !- Program Line 2
    Set total_natvent_flow_rate = 0,    !- Program Line 3
    Set total_whf_flow_rate = 0,    !- Program Line 4
    Set total_infil_flow_rate = total_infil_flow_rate + (infil_program_Qinf * 1),    !- Program Line 5
    Set total_mechvent_flow_rate = total_mechvent_flow_rate + (infil_program_Qfan * 1),    !- Program Line 6
    Set total_natvent_flow_rate = total_natvent_flow_rate + (natural_vent_program_Qnv * 1),    !- Program Line 7
    Set total_whf_flow_rate = total_whf_flow_rate + (natural_vent_program_Qwhf * 1);    !- Program Line 8

EnergyManagementSystem:Program,
    total_loads_program,      !- Name
    Set loads_htg_tot = 0,    !- Program Line 1
    Set loads_clg_tot = 0,    !- Program Line 2
    If htg_load_cond > 0,     !- Program Line 3
    Set loads_htg_tot = loads_htg_tot + (htg_load_cond - clg_load_cond) * 1.0,    !- Program Line 4
    EndIf,                    !- Program Line 5
    Set loads_htg_tot = (@Max loads_htg_tot 0),    !- Program Line 6
    If clg_load_cond > 0,     !- Program Line 7
    Set loads_clg_tot = loads_clg_tot + (clg_load_cond - htg_load_cond) * 1.0,    !- Program Line 8
    EndIf,                    !- Program Line 9
    Set loads_clg_tot = (@Max loads_clg_tot 0);    !- Program Line 10

EnergyManagementSystem:Program,
    unmet_hours_program,      !- Name
    Set htg_unmet_hours = 0,    !- Program Line 1
    Set clg_unmet_hours = 0,    !- Program Line 2
    Set unit_htg_unmet_hours = 0,    !- Program Line 3
    If ((DayOfYear >= 1) && (DayOfYear <= 365)),    !- Program Line 4
    Set unit_htg_unmet_hours = unit_htg_unmet_hours + conditioned_space_htg_unmet_s,    !- Program Line 5
    If unit_htg_unmet_hours > htg_unmet_hours,    !- Program Line 6
    Set htg_unmet_hours = unit_htg_unmet_hours,    !- Program Line 7
    EndIf,                    !- Program Line 8
    EndIf,                    !- Program Line 9
    Set unit_clg_unmet_hours = 0,    !- Program Line 10
    If ((DayOfYear >= 1) && (DayOfYear <= 365)),    !- Program Line 11
    Set unit_clg_unmet_hours = unit_clg_unmet_hours + conditioned_space_clg_unmet_s,    !- Program Line 12
    If unit_clg_unmet_hours > clg_unmet_hours,    !- Program Line 13
    Set clg_unmet_hours = unit_clg_unmet_hours,    !- Program Line 14
    EndIf,                    !- Program Line 15
    EndIf;                    !- Program Line 16

EnergyManagementSystem:Program,
    water_heater_EC_adj,      !- Name
    If WarmupFlag == 0,       !- Program Line 1
    Set dhw_e_cons = water_heater_energy + water_heater_on_cycle_parasitic + water_heater_off_cycle_parasitic,    !- Program Line 2
    Set water_heater_ec_adj_act = 0.0 * dhw_e_cons / 1,    !- Program Line 3
    EndIf;                    !- Program Line 4

EnergyManagementSystem:GlobalVariable,
    infil_program_Qfan;       !- Erl Variable 1 Name

EnergyManagementSystem:GlobalVariable,
    infil_program_Qinf;       !- Erl Variable 1 Name

EnergyManagementSystem:GlobalVariable,
    mini_split_heat_pump_airloop_Fan_RTF;    !- Erl Variable 1 Name

EnergyManagementSystem:GlobalVariable,
    natural_vent_program_Qnv;    !- Erl Variable 1 Name

EnergyManagementSystem:GlobalVariable,
    natural_vent_program_Qwhf;    !- Erl Variable 1 Name

EnergyManagementSystem:OutputVariable,
    mini split heat pump supply fan disaggregate clg,    !- Name
    mini_split_heat_pump_supply_fan_clg,    !- EMS Variable Name
    Summed,                   !- Type of Data in Variable
    SystemTimestep,           !- Update Frequency
    mini_split_heat_pump_supply_fan_disaggregate_program,    !- EMS Program or Subroutine Name
    J;                        !- Units

EnergyManagementSystem:OutputVariable,
    mini split heat pump supply fan disaggregate htg backup,    !- Name
    mini_split_heat_pump_supply_fan_backup_htg,    !- EMS Variable Name
    Summed,                   !- Type of Data in Variable
    SystemTimestep,           !- Update Frequency
    mini_split_heat_pump_supply_fan_disaggregate_program,    !- EMS Program or Subroutine Name
    J;                        !- Units

EnergyManagementSystem:OutputVariable,
    mini split heat pump supply fan disaggregate htg primary,    !- Name
    mini_split_heat_pump_supply_fan_primary_htg,    !- EMS Variable Name
    Summed,                   !- Type of Data in Variable
    SystemTimestep,           !- Update Frequency
    mini_split_heat_pump_supply_fan_disaggregate_program,    !- EMS Program or Subroutine Name
    J;                        !- Units

EnergyManagementSystem:OutputVariable,
    loads_htg_tot_peakload_outvar,    !- Name
    loads_htg_tot,            !- EMS Variable Name
    Summed,                   !- Type of Data in Variable
    ZoneTimestep,             !- Update Frequency
    total_loads_program,      !- EMS Program or Subroutine Name
    J;                        !- Units

EnergyManagementSystem:OutputVariable,
    loads_clg_tot_peakload_outvar,    !- Name
    loads_clg_tot,            !- EMS Variable Name
    Summed,                   !- Type of Data in Variable
    ZoneTimestep,             !- Update Frequency
    total_loads_program,      !- EMS Program or Subroutine Name
    J;                        !- Units

EnergyManagementSystem:OutputVariable,
    htg_unmet_hours_annual_outvar,    !- Name
    htg_unmet_hours,          !- EMS Variable Name
    Summed,                   !- Type of Data in Variable
    ZoneTimestep,             !- Update Frequency
    unmet_hours_program,      !- EMS Program or Subroutine Name
    hr;                       !- Units

EnergyManagementSystem:OutputVariable,
    clg_unmet_hours_annual_outvar,    !- Name
    clg_unmet_hours,          !- EMS Variable Name
    Summed,                   !- Type of Data in Variable
    ZoneTimestep,             !- Update Frequency
    unmet_hours_program,      !- EMS Program or Subroutine Name
    hr;                       !- Units

EnergyManagementSystem:OutputVariable,
    loads_htg_tot_annual_outvar,    !- Name
    loads_htg_tot,            !- EMS Variable Name
    Summed,                   !- Type of Data in Variable
    ZoneTimestep,             !- Update Frequency
    total_loads_program,      !- EMS Program or Subroutine Name
    J;                        !- Units

EnergyManagementSystem:OutputVariable,
    loads_clg_tot_annual_outvar,    !- Name
    loads_clg_tot,            !- EMS Variable Name
    Summed,                   !- Type of Data in Variable
    ZoneTimestep,             !- Update Frequency
    total_loads_program,      !- EMS Program or Subroutine Name
    J;                        !- Units

EnergyManagementSystem:InternalVariable,
    mini_split_heat_pump_airloop_max_sup_fan_mfr,    !- Name
    mini split heat pump supply fan,    !- Internal Data Index Key Name
    Fan Maximum Mass Flow Rate;    !- Internal Data Type

AvailabilityManager:Scheduled,
    mini split heat pump airloop Availability Manager,    !- Name
    Always On Discrete;       !- Schedule Name

AvailabilityManagerAssignmentList,
    mini split heat pump airloopAvailability Manager List,    !- Name
    AvailabilityManager:Scheduled,    !- Availability Manager 1 Object Type
    mini split heat pump airloop Availability Manager;    !- Availability Manager 1 Name

SetpointManager:Scheduled,
    Setpoint Manager Scheduled 1,    !- Name
    Temperature,              !- Control Variable
    dhw temp,                 !- Schedule Name
    Node 12;                  !- Setpoint Node or NodeList Name

WaterUse:Equipment,
    dhw fixtures,             !- Name
    dhw fixtures,             !- EndUse Subcategory
    4.996092e-05,             !- Peak Flow Rate
    hot_water_fixtures,       !- Flow Rate Fraction Schedule Name
    mixed water temperature schedule;    !- Target Temperature Schedule Name

WaterUse:Equipment,
    dhw distribution waste,    !- Name
    dhw distribution waste,    !- EndUse Subcategory
    1.514603e-05,             !- Peak Flow Rate
    hot_water_fixtures,       !- Flow Rate Fraction Schedule Name
    mixed water temperature schedule;    !- Target Temperature Schedule Name

WaterUse:Equipment,
    clothes washer,           !- Name
    clothes washer,           !- EndUse Subcategory
    1.031734e-05,             !- Peak Flow Rate
    hot_water_clothes_washer;    !- Flow Rate Fraction Schedule Name

WaterUse:Connections,
    Water Use Connections 1,    !- Name
    Node 16,                  !- Inlet Node Name
    Node 22,                  !- Outlet Node Name
    ,                         !- Supply Water Storage Tank Name
    ,                         !- Reclamation Water Storage Tank Name
    ,                         !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    None,                     !- Drain Water Heat Exchanger Type
    Plant,                    !- Drain Water Heat Exchanger Destination
    ,                         !- Drain Water Heat Exchanger UFactor Times Area
    dhw fixtures,             !- Water Use Equipment 1 Name
    dhw distribution waste,    !- Water Use Equipment 2 Name
    clothes washer;           !- Water Use Equipment 3 Name

Curve:Quadratic,
    Heat-CAP-fFF1,            !- Name
    1,                        !- Coefficient1 Constant
    0,                        !- Coefficient2 x
    0,                        !- Coefficient3 x2
    0,                        !- Minimum Value of x
    2,                        !- Maximum Value of x
    0,                        !- Minimum Curve Output
    2;                        !- Maximum Curve Output

Curve:Quadratic,
    Heat-EIR-fFF1,            !- Name
    1,                        !- Coefficient1 Constant
    0,                        !- Coefficient2 x
    0,                        !- Coefficient3 x2
    0,                        !- Minimum Value of x
    2,                        !- Maximum Value of x
    0,                        !- Minimum Curve Output
    2;                        !- Maximum Curve Output

Curve:Quadratic,
    Heat-PLF-fPLR1,           !- Name
    0.75,                     !- Coefficient1 Constant
    0.25,                     !- Coefficient2 x
    0,                        !- Coefficient3 x2
    0,                        !- Minimum Value of x
    1,                        !- Maximum Value of x
    0.7,                      !- Minimum Curve Output
    1;                        !- Maximum Curve Output

Curve:Quadratic,
    Heat-CAP-fFF2,            !- Name
    1,                        !- Coefficient1 Constant
    0,                        !- Coefficient2 x
    0,                        !- Coefficient3 x2
    0,                        !- Minimum Value of x
    2,                        !- Maximum Value of x
    0,                        !- Minimum Curve Output
    2;                        !- Maximum Curve Output

Curve:Quadratic,
    Heat-EIR-fFF2,            !- Name
    1,                        !- Coefficient1 Constant
    0,                        !- Coefficient2 x
    0,                        !- Coefficient3 x2
    0,                        !- Minimum Value of x
    2,                        !- Maximum Value of x
    0,                        !- Minimum Curve Output
    2;                        !- Maximum Curve Output

Curve:Quadratic,
    Heat-PLF-fPLR2,           !- Name
    0.75,                     !- Coefficient1 Constant
    0.25,                     !- Coefficient2 x
    0,                        !- Coefficient3 x2
    0,                        !- Minimum Value of x
    1,                        !- Maximum Value of x
    0.7,                      !- Minimum Curve Output
    1;                        !- Maximum Curve Output

Curve:Quadratic,
    Cool-CAP-fFF1,            !- Name
    1,                        !- Coefficient1 Constant
    0,                        !- Coefficient2 x
    0,                        !- Coefficient3 x2
    0,                        !- Minimum Value of x
    2,                        !- Maximum Value of x
    0,                        !- Minimum Curve Output
    2;                        !- Maximum Curve Output

Curve:Quadratic,
    Cool-EIR-fFF1,            !- Name
    1,                        !- Coefficient1 Constant
    0,                        !- Coefficient2 x
    0,                        !- Coefficient3 x2
    0,                        !- Minimum Value of x
    2,                        !- Maximum Value of x
    0,                        !- Minimum Curve Output
    2;                        !- Maximum Curve Output

Curve:Quadratic,
    Cool-PLF-fPLR1,           !- Name
    0.75,                     !- Coefficient1 Constant
    0.25,                     !- Coefficient2 x
    0,                        !- Coefficient3 x2
    0,                        !- Minimum Value of x
    1,                        !- Maximum Value of x
    0.7,                      !- Minimum Curve Output
    1;                        !- Maximum Curve Output

Curve:Quadratic,
    Cool-CAP-fFF2,            !- Name
    1,                        !- Coefficient1 Constant
    0,                        !- Coefficient2 x
    0,                        !- Coefficient3 x2
    0,                        !- Minimum Value of x
    2,                        !- Maximum Value of x
    0,                        !- Minimum Curve Output
    2;                        !- Maximum Curve Output

Curve:Quadratic,
    Cool-EIR-fFF2,            !- Name
    1,                        !- Coefficient1 Constant
    0,                        !- Coefficient2 x
    0,                        !- Coefficient3 x2
    0,                        !- Minimum Value of x
    2,                        !- Maximum Value of x
    0,                        !- Minimum Curve Output
    2;                        !- Maximum Curve Output

Curve:Quadratic,
    Cool-PLF-fPLR2,           !- Name
    0.75,                     !- Coefficient1 Constant
    0.25,                     !- Coefficient2 x
    0,                        !- Coefficient3 x2
    0,                        !- Minimum Value of x
    1,                        !- Maximum Value of x
    0.7,                      !- Minimum Curve Output
    1;                        !- Maximum Curve Output

Curve:Biquadratic,
    Defrosteir,               !- Name
    0.1528,                   !- Coefficient1 Constant
    0,                        !- Coefficient2 x
    0,                        !- Coefficient3 x2
    0,                        !- Coefficient4 y
    0,                        !- Coefficient5 y2
    0,                        !- Coefficient6 xy
    -100,                     !- Minimum Value of x
    100,                      !- Maximum Value of x
    -100,                     !- Minimum Value of y
    100;                      !- Maximum Value of y

Curve:Biquadratic,
    ConstantBiquadratic 1,    !- Name
    1,                        !- Coefficient1 Constant
    0,                        !- Coefficient2 x
    0,                        !- Coefficient3 x2
    0,                        !- Coefficient4 y
    0,                        !- Coefficient5 y2
    0,                        !- Coefficient6 xy
    0,                        !- Minimum Value of x
    1,                        !- Maximum Value of x
    0,                        !- Minimum Value of y
    1;                        !- Maximum Value of y

Curve:Biquadratic,
    ConstantBiquadratic,      !- Name
    1,                        !- Coefficient1 Constant
    0,                        !- Coefficient2 x
    0,                        !- Coefficient3 x2
    0,                        !- Coefficient4 y
    0,                        !- Coefficient5 y2
    0,                        !- Coefficient6 xy
    0,                        !- Minimum Value of x
    1,                        !- Maximum Value of x
    0,                        !- Minimum Value of y
    1;                        !- Maximum Value of y

Table:IndependentVariable,
    dry_bulb_temp_in,         !- Name
    Linear,                   !- Interpolation Method
    Constant,                 !- Extrapolation Method
    -100,                     !- Minimum Value
    100,                      !- Maximum Value
    ,                         !- Normalization Reference Value
    Dimensionless,            !- Unit Type
    ,                         !- External File Name
    ,                         !- External File Column Number
    ,                         !- External File Starting Row Number
    15.5555555555556,         !- Value 1
    21.1111111111111,         !- Value 2
    26.6666666666667;         !- Value 3

Table:IndependentVariable,
    dry_bulb_temp_out 4,      !- Name
    Linear,                   !- Interpolation Method
    Constant,                 !- Extrapolation Method
    -100,                     !- Minimum Value
    100,                      !- Maximum Value
    ,                         !- Normalization Reference Value
    Dimensionless,            !- Unit Type
    ,                         !- External File Name
    ,                         !- External File Column Number
    ,                         !- External File Starting Row Number
    -23,                      !- Value 1
    -22.2683486436306,        !- Value 2
    -21.4783646022488,        !- Value 3
    -20.6227821646858,        !- Value 4
    -19.6930766960001,        !- Value 5
    -18.6791796256851,        !- Value 6
    -17.569112334014,         !- Value 7
    -16.3485106716561,        !- Value 8
    -15,                      !- Value 9
    -13.5317342575159,        !- Value 10
    -11.8951594034303,        !- Value 11
    -10.0595756384924,        !- Value 12
    -7.98633358141826,        !- Value 13
    -5.62608302525317,        !- Value 14
    -2.91479412234448,        !- Value 15
    0.232139355232487,        !- Value 16
    3.9288874915601,          !- Value 17
    8.33333333333333,         !- Value 18
    11.7030943695046,         !- Value 19
    15.5555555555556;         !- Value 20

Table:IndependentVariable,
    dry_bulb_temp_in 1,       !- Name
    Linear,                   !- Interpolation Method
    Constant,                 !- Extrapolation Method
    -100,                     !- Minimum Value
    100,                      !- Maximum Value
    ,                         !- Normalization Reference Value
    Dimensionless,            !- Unit Type
    ,                         !- External File Name
    ,                         !- External File Column Number
    ,                         !- External File Starting Row Number
    15.5555555555556,         !- Value 1
    21.1111111111111,         !- Value 2
    26.6666666666667;         !- Value 3

Table:IndependentVariable,
    dry_bulb_temp_out 5,      !- Name
    Linear,                   !- Interpolation Method
    Constant,                 !- Extrapolation Method
    -100,                     !- Minimum Value
    100,                      !- Maximum Value
    ,                         !- Normalization Reference Value
    Dimensionless,            !- Unit Type
    ,                         !- External File Name
    ,                         !- External File Column Number
    ,                         !- External File Starting Row Number
    -23,                      !- Value 1
    -22.2683486436306,        !- Value 2
    -21.4783646022488,        !- Value 3
    -20.6227821646858,        !- Value 4
    -19.6930766960001,        !- Value 5
    -18.6791796256851,        !- Value 6
    -17.569112334014,         !- Value 7
    -16.3485106716561,        !- Value 8
    -15,                      !- Value 9
    -13.5317342575159,        !- Value 10
    -11.8951594034303,        !- Value 11
    -10.0595756384924,        !- Value 12
    -7.98633358141826,        !- Value 13
    -5.62608302525317,        !- Value 14
    -2.91479412234448,        !- Value 15
    0.232139355232487,        !- Value 16
    3.9288874915601,          !- Value 17
    8.33333333333333,         !- Value 18
    11.7030943695046,         !- Value 19
    15.5555555555556;         !- Value 20

Table:IndependentVariable,
    dry_bulb_temp_in 2,       !- Name
    Linear,                   !- Interpolation Method
    Constant,                 !- Extrapolation Method
    -100,                     !- Minimum Value
    100,                      !- Maximum Value
    ,                         !- Normalization Reference Value
    Dimensionless,            !- Unit Type
    ,                         !- External File Name
    ,                         !- External File Column Number
    ,                         !- External File Starting Row Number
    15.5555555555556,         !- Value 1
    21.1111111111111,         !- Value 2
    26.6666666666667;         !- Value 3

Table:IndependentVariable,
    dry_bulb_temp_out 6,      !- Name
    Linear,                   !- Interpolation Method
    Constant,                 !- Extrapolation Method
    -100,                     !- Minimum Value
    100,                      !- Maximum Value
    ,                         !- Normalization Reference Value
    Dimensionless,            !- Unit Type
    ,                         !- External File Name
    ,                         !- External File Column Number
    ,                         !- External File Starting Row Number
    -23,                      !- Value 1
    -21.2760001089514,        !- Value 2
    -19.3857443944163,        !- Value 3
    -17.3039648898575,        !- Value 4
    -15,                      !- Value 5
    -12.2758392840243,        !- Value 6
    -9.20452802300636,        !- Value 7
    -5.71519219394535,        !- Value 8
    -1.71625617481931,        !- Value 9
    2.91271108309176,         !- Value 10
    8.33333333333333,         !- Value 11
    15.5555555555556;         !- Value 12

Table:IndependentVariable,
    dry_bulb_temp_in 3,       !- Name
    Linear,                   !- Interpolation Method
    Constant,                 !- Extrapolation Method
    -100,                     !- Minimum Value
    100,                      !- Maximum Value
    ,                         !- Normalization Reference Value
    Dimensionless,            !- Unit Type
    ,                         !- External File Name
    ,                         !- External File Column Number
    ,                         !- External File Starting Row Number
    15.5555555555556,         !- Value 1
    21.1111111111111,         !- Value 2
    26.6666666666667;         !- Value 3

Table:IndependentVariable,
    dry_bulb_temp_out 7,      !- Name
    Linear,                   !- Interpolation Method
    Constant,                 !- Extrapolation Method
    -100,                     !- Minimum Value
    100,                      !- Maximum Value
    ,                         !- Normalization Reference Value
    Dimensionless,            !- Unit Type
    ,                         !- External File Name
    ,                         !- External File Column Number
    ,                         !- External File Starting Row Number
    -23,                      !- Value 1
    -21.2760001089514,        !- Value 2
    -19.3857443944163,        !- Value 3
    -17.3039648898575,        !- Value 4
    -15,                      !- Value 5
    -12.2758392840243,        !- Value 6
    -9.20452802300636,        !- Value 7
    -5.71519219394535,        !- Value 8
    -1.71625617481931,        !- Value 9
    2.91271108309176,         !- Value 10
    8.33333333333333,         !- Value 11
    15.5555555555556;         !- Value 12

Table:IndependentVariable,
    wet_bulb_temp_in,         !- Name
    Linear,                   !- Interpolation Method
    Constant,                 !- Extrapolation Method
    -100,                     !- Minimum Value
    100,                      !- Maximum Value
    ,                         !- Normalization Reference Value
    Dimensionless,            !- Unit Type
    ,                         !- External File Name
    ,                         !- External File Column Number
    ,                         !- External File Starting Row Number
    10,                       !- Value 1
    19.4444444444444,         !- Value 2
    26.6666666666667;         !- Value 3

Table:IndependentVariable,
    dry_bulb_temp_out,        !- Name
    Linear,                   !- Interpolation Method
    Constant,                 !- Extrapolation Method
    -100,                     !- Minimum Value
    100,                      !- Maximum Value
    ,                         !- Normalization Reference Value
    Dimensionless,            !- Unit Type
    ,                         !- External File Name
    ,                         !- External File Column Number
    ,                         !- External File Starting Row Number
    12.7777777777778,         !- Value 1
    19.2554693239475,         !- Value 2
    24.0652244217529,         !- Value 3
    27.7777777777778,         !- Value 4
    30.6677155061376,         !- Value 5
    33.0311696681605,         !- Value 6
    35,                       !- Value 7
    36.6969659541978,         !- Value 8
    38.1468677912545,         !- Value 9
    39.4;                     !- Value 10

Table:IndependentVariable,
    wet_bulb_temp_in 1,       !- Name
    Linear,                   !- Interpolation Method
    Constant,                 !- Extrapolation Method
    -100,                     !- Minimum Value
    100,                      !- Maximum Value
    ,                         !- Normalization Reference Value
    Dimensionless,            !- Unit Type
    ,                         !- External File Name
    ,                         !- External File Column Number
    ,                         !- External File Starting Row Number
    10,                       !- Value 1
    19.4444444444444,         !- Value 2
    26.6666666666667;         !- Value 3

Table:IndependentVariable,
    dry_bulb_temp_out 1,      !- Name
    Linear,                   !- Interpolation Method
    Constant,                 !- Extrapolation Method
    -100,                     !- Minimum Value
    100,                      !- Maximum Value
    ,                         !- Normalization Reference Value
    Dimensionless,            !- Unit Type
    ,                         !- External File Name
    ,                         !- External File Column Number
    ,                         !- External File Starting Row Number
    12.7777777777778,         !- Value 1
    19.2554693239475,         !- Value 2
    24.0652244217529,         !- Value 3
    27.7777777777778,         !- Value 4
    30.6677155061376,         !- Value 5
    33.0311696681605,         !- Value 6
    35,                       !- Value 7
    36.6969659541978,         !- Value 8
    38.1468677912545,         !- Value 9
    39.4;                     !- Value 10

Table:IndependentVariable,
    wet_bulb_temp_in 2,       !- Name
    Linear,                   !- Interpolation Method
    Constant,                 !- Extrapolation Method
    -100,                     !- Minimum Value
    100,                      !- Maximum Value
    ,                         !- Normalization Reference Value
    Dimensionless,            !- Unit Type
    ,                         !- External File Name
    ,                         !- External File Column Number
    ,                         !- External File Starting Row Number
    10,                       !- Value 1
    19.4444444444444,         !- Value 2
    26.6666666666667;         !- Value 3

Table:IndependentVariable,
    dry_bulb_temp_out 2,      !- Name
    Linear,                   !- Interpolation Method
    Constant,                 !- Extrapolation Method
    -100,                     !- Minimum Value
    100,                      !- Maximum Value
    ,                         !- Normalization Reference Value
    Dimensionless,            !- Unit Type
    ,                         !- External File Name
    ,                         !- External File Column Number
    ,                         !- External File Starting Row Number
    12.7777777777778,         !- Value 1
    19.1797368637008,         !- Value 2
    24.0073551472089,         !- Value 3
    27.7777777777778,         !- Value 4
    30.6335958750493,         !- Value 5
    33.0028000653219,         !- Value 6
    35,                       !- Value 7
    36.6764408773247,         !- Value 8
    38.1291069987216,         !- Value 9
    39.4;                     !- Value 10

Table:IndependentVariable,
    wet_bulb_temp_in 3,       !- Name
    Linear,                   !- Interpolation Method
    Constant,                 !- Extrapolation Method
    -100,                     !- Minimum Value
    100,                      !- Maximum Value
    ,                         !- Normalization Reference Value
    Dimensionless,            !- Unit Type
    ,                         !- External File Name
    ,                         !- External File Column Number
    ,                         !- External File Starting Row Number
    10,                       !- Value 1
    19.4444444444444,         !- Value 2
    26.6666666666667;         !- Value 3

Table:IndependentVariable,
    dry_bulb_temp_out 3,      !- Name
    Linear,                   !- Interpolation Method
    Constant,                 !- Extrapolation Method
    -100,                     !- Minimum Value
    100,                      !- Maximum Value
    ,                         !- Normalization Reference Value
    Dimensionless,            !- Unit Type
    ,                         !- External File Name
    ,                         !- External File Column Number
    ,                         !- External File Starting Row Number
    12.7777777777778,         !- Value 1
    19.1797368637008,         !- Value 2
    24.0073551472089,         !- Value 3
    27.7777777777778,         !- Value 4
    30.6335958750493,         !- Value 5
    33.0028000653219,         !- Value 6
    35,                       !- Value 7
    36.6764408773247,         !- Value 8
    38.1291069987216,         !- Value 9
    39.4;                     !- Value 10

Table:IndependentVariableList,
    Heat-CAP-fT1 Independent Variable List,    !- Name
    dry_bulb_temp_in,         !- Independent Variable 1 Name
    dry_bulb_temp_out 4;      !- Independent Variable 2 Name

Table:IndependentVariableList,
    Heat-EIR-fT1 Independent Variable List,    !- Name
    dry_bulb_temp_in 1,       !- Independent Variable 1 Name
    dry_bulb_temp_out 5;      !- Independent Variable 2 Name

Table:IndependentVariableList,
    Heat-CAP-fT2 Independent Variable List,    !- Name
    dry_bulb_temp_in 2,       !- Independent Variable 1 Name
    dry_bulb_temp_out 6;      !- Independent Variable 2 Name

Table:IndependentVariableList,
    Heat-EIR-fT2 Independent Variable List,    !- Name
    dry_bulb_temp_in 3,       !- Independent Variable 1 Name
    dry_bulb_temp_out 7;      !- Independent Variable 2 Name

Table:IndependentVariableList,
    Cool-CAP-fT1 Independent Variable List,    !- Name
    wet_bulb_temp_in,         !- Independent Variable 1 Name
    dry_bulb_temp_out;        !- Independent Variable 2 Name

Table:IndependentVariableList,
    Cool-EIR-fT1 Independent Variable List,    !- Name
    wet_bulb_temp_in 1,       !- Independent Variable 1 Name
    dry_bulb_temp_out 1;      !- Independent Variable 2 Name

Table:IndependentVariableList,
    Cool-CAP-fT2 Independent Variable List,    !- Name
    wet_bulb_temp_in 2,       !- Independent Variable 1 Name
    dry_bulb_temp_out 2;      !- Independent Variable 2 Name

Table:IndependentVariableList,
    Cool-EIR-fT2 Independent Variable List,    !- Name
    wet_bulb_temp_in 3,       !- Independent Variable 1 Name
    dry_bulb_temp_out 3;      !- Independent Variable 2 Name

Table:Lookup,
    Heat-CAP-fT1,             !- Name
    Heat-CAP-fT1 Independent Variable List,    !- Independent Variable List Name
    None,                     !- Normalization Method
    1,                        !- Normalization Divisor
    0,                        !- Minimum Output
    ,                         !- Maximum Output
    Dimensionless,            !- Output Unit Type
    ,                         !- External File Name
    ,                         !- External File Column Number
    ,                         !- External File Starting Row Number
    0.521788663015811,        !- Output Value 1
    0.532080814993377,        !- Output Value 2
    0.543460266983735,        !- Output Value 3
    0.556037895288657,        !- Output Value 4
    0.569946720183414,        !- Output Value 5
    0.585346492744344,        !- Output Value 6
    0.602429659427337,        !- Output Value 7
    0.621429170508846,        !- Output Value 8
    0.642628796916991,        !- Output Value 9
    0.665909404050704,        !- Output Value 10
    0.69205138708282,         !- Output Value 11
    0.721562297057086,        !- Output Value 12
    0.755082514060339,        !- Output Value 13
    0.793431049956783,        !- Output Value 14
    0.837671811396964,        !- Output Value 15
    0.889211825578272,        !- Output Value 16
    0.949950970527145,        !- Output Value 17
    1.02251771643941,         !- Output Value 18
    1.07814642214657,         !- Output Value 19
    1.14183196048708,         !- Output Value 20
    0.477895898258537,        !- Output Value 21
    0.490087329350191,        !- Output Value 22
    0.503250751956012,        !- Output Value 23
    0.51750723387185,         !- Output Value 24
    0.53299882021054,         !- Output Value 25
    0.549893282524001,        !- Output Value 26
    0.568390219317316,        !- Output Value 27
    0.588728978929322,        !- Output Value 28
    0.611199073171251,        !- Output Value 29
    0.635664633807339,        !- Output Value 30
    0.662934711811329,        !- Output Value 31
    0.693520854771886,        !- Output Value 32
    0.728067073343205,        !- Output Value 33
    0.767395684933993,        !- Output Value 34
    0.81257361229191,         !- Output Value 35
    0.865010640266925,        !- Output Value 36
    0.926609173195066,        !- Output Value 37
    1,                        !- Output Value 38
    1.05614998060235,         !- Output Value 39
    1.12034314401842,         !- Output Value 40
    0.434003133501263,        !- Output Value 41
    0.448093843707005,        !- Output Value 42
    0.46304123692829,         !- Output Value 43
    0.478976572455044,        !- Output Value 44
    0.496050920237666,        !- Output Value 45
    0.514440072303658,        !- Output Value 46
    0.534350779207295,        !- Output Value 47
    0.556028787349798,        !- Output Value 48
    0.579769349425511,        !- Output Value 49
    0.605419863563975,        !- Output Value 50
    0.633818036539838,        !- Output Value 51
    0.665479412486686,        !- Output Value 52
    0.701051632626071,        !- Output Value 53
    0.741360319911203,        !- Output Value 54
    0.787475413186856,        !- Output Value 55
    0.840809454955577,        !- Output Value 56
    0.903267375862987,        !- Output Value 57
    0.977482283560593,        !- Output Value 58
    1.03415353905813,         !- Output Value 59
    1.09885432754977;         !- Output Value 60

Table:Lookup,
    Heat-EIR-fT1,             !- Name
    Heat-EIR-fT1 Independent Variable List,    !- Independent Variable List Name
    None,                     !- Normalization Method
    1,                        !- Normalization Divisor
    0,                        !- Minimum Output
    ,                         !- Maximum Output
    Dimensionless,            !- Output Unit Type
    ,                         !- External File Name
    ,                         !- External File Column Number
    ,                         !- External File Starting Row Number
    2.30220789630167,         !- Output Value 1
    2.21568510006623,         !- Output Value 2
    2.12920292031934,         !- Output Value 3
    2.04277055576799,         !- Output Value 4
    1.95639981448504,         !- Output Value 5
    1.87010602027136,         !- Output Value 6
    1.7839092957866,          !- Output Value 7
    1.69783640588165,         !- Output Value 8
    1.61192344681624,         !- Output Value 9
    1.52781191752536,         !- Output Value 10
    1.44396668923569,         !- Output Value 11
    1.36047871719733,         !- Output Value 12
    1.27747797611937,         !- Output Value 13
    1.19515329842546,         !- Output Value 14
    1.11378307686411,         !- Output Value 15
    1.03378160022697,         !- Output Value 16
    0.95576336928587,         !- Output Value 17
    0.880610146537593,        !- Output Value 18
    0.833512551219997,        !- Output Value 19
    0.788450488383031,        !- Output Value 20
    2.64173773814696,         !- Output Value 21
    2.54420434044998,         !- Output Value 22
    2.44667094275299,         !- Output Value 23
    2.34913754505601,         !- Output Value 24
    2.25160414735903,         !- Output Value 25
    2.15407074966204,         !- Output Value 26
    2.05653735196506,         !- Output Value 27
    1.95900395426807,         !- Output Value 28
    1.86147055657109,         !- Output Value 29
    1.76575160584097,         !- Output Value 30
    1.67003265511084,         !- Output Value 31
    1.57431370438072,         !- Output Value 32
    1.4785947536506,          !- Output Value 33
    1.38287580292048,         !- Output Value 34
    1.28715685219036,         !- Output Value 35
    1.19143790146024,         !- Output Value 36
    1.09571895073012,         !- Output Value 37
    1,                        !- Output Value 38
    0.937351717957931,        !- Output Value 39
    0.874703435915863,        !- Output Value 40
    3.02148826205254,         !- Output Value 41
    2.91210509591646,         !- Output Value 42
    2.80269326697487,         !- Output Value 43
    2.69324509193975,         !- Output Value 44
    2.5837505139218,          !- Output Value 45
    2.47419623093263,         !- Output Value 46
    2.36456444640998,         !- Output Value 47
    2.25483105079846,         !- Output Value 48
    2.14496293277355,         !- Output Value 49
    2.0369632241262,          !- Output Value 50
    1.92872780560726,         !- Output Value 51
    1.82016860216441,         !- Output Value 52
    1.71115738863417,         !- Output Value 53
    1.60150419726484,         !- Output Value 54
    1.49092299290304,         !- Output Value 55
    1.37897790246241,         !- Output Value 56
    1.26500376791894,         !- Output Value 57
    1.14800916174494,         !- Output Value 58
    1.06916153943081,         !- Output Value 59
    0.988016727206012;        !- Output Value 60

Table:Lookup,
    Heat-CAP-fT2,             !- Name
    Heat-CAP-fT2 Independent Variable List,    !- Independent Variable List Name
    None,                     !- Normalization Method
    1,                        !- Normalization Divisor
    0,                        !- Minimum Output
    ,                         !- Maximum Output
    Dimensionless,            !- Output Unit Type
    ,                         !- External File Name
    ,                         !- External File Column Number
    ,                         !- External File Starting Row Number
    0.207589824583118,        !- Output Value 1
    0.253120219031616,        !- Output Value 2
    0.302762616735986,        !- Output Value 3
    0.357218533798624,        !- Output Value 4
    0.417313373356636,        !- Output Value 5
    0.488213465084996,        !- Output Value 6
    0.568015429358816,        !- Output Value 7
    0.658565542543703,        !- Output Value 8
    0.762241506296169,        !- Output Value 9
    0.882164286745845,        !- Output Value 10
    1.02251771643941,         !- Output Value 11
    1.20943381682505,         !- Output Value 12
    0.190127407358935,        !- Output Value 13
    0.234687628469885,        !- Output Value 14
    0.283545063457709,        !- Output Value 15
    0.337352813393797,        !- Output Value 16
    0.396903388458782,        !- Output Value 17
    0.467314764048723,        !- Output Value 18
    0.546698938956222,        !- Output Value 19
    0.636887793886339,        !- Output Value 20
    0.740248283725127,        !- Output Value 21
    0.85989318950433,         !- Output Value 22
    1,                        !- Output Value 23
    1.18667276071514,         !- Output Value 24
    0.172664990134753,        !- Output Value 25
    0.216255037908153,        !- Output Value 26
    0.264327510179432,        !- Output Value 27
    0.317487092988971,        !- Output Value 28
    0.376493403560927,        !- Output Value 29
    0.44641606301245,         !- Output Value 30
    0.525382448553629,        !- Output Value 31
    0.615210045228976,        !- Output Value 32
    0.718255061154085,        !- Output Value 33
    0.837622092262816,        !- Output Value 34
    0.977482283560593,        !- Output Value 35
    1.16391170460523;         !- Output Value 36

Table:Lookup,
    Heat-EIR-fT2,             !- Name
    Heat-EIR-fT2 Independent Variable List,    !- Independent Variable List Name
    None,                     !- Normalization Method
    1,                        !- Normalization Divisor
    0,                        !- Minimum Output
    ,                         !- Maximum Output
    Dimensionless,            !- Output Unit Type
    ,                         !- External File Name
    ,                         !- External File Column Number
    ,                         !- External File Starting Row Number
    1.6000631345284,          !- Output Value 1
    1.52725985604237,         !- Output Value 2
    1.45463353868999,         !- Output Value 3
    1.38225470747168,         !- Output Value 4
    1.31022556135862,         !- Output Value 5
    1.23449296190423,         !- Output Value 6
    1.15959117119875,         !- Output Value 7
    1.08593535945283,         !- Output Value 8
    1.01416712602475,         !- Output Value 9
    0.945261478790646,        !- Output Value 10
    0.880610146537593,        !- Output Value 11
    0.815771283529758,        !- Output Value 12
    1.83604059941401,         !- Output Value 13
    1.75529690969439,         !- Output Value 14
    1.67455321997476,         !- Output Value 15
    1.59380953025513,         !- Output Value 16
    1.5130658405355,          !- Output Value 17
    1.42755486711292,         !- Output Value 18
    1.34204389369033,         !- Output Value 19
    1.25653292026775,         !- Output Value 20
    1.17102194684517,         !- Output Value 21
    1.08551097342258,         !- Output Value 22
    1,                        !- Output Value 23
    0.905013003528416,        !- Output Value 24
    2.09997193880142,         !- Output Value 25
    2.01112055131339,         !- Output Value 26
    1.92213877391019,         !- Output Value 27
    1.83296290059795,         !- Output Value 28
    1.74349797332965,         !- Output Value 29
    1.64827522174583,         !- Output Value 30
    1.5523024752621,          !- Output Value 31
    1.45516094766289,         !- Output Value 32
    1.35618386274169,         !- Output Value 33
    1.25432241841226,         !- Output Value 34
    1.14800916174494,         !- Output Value 35
    1.02225274202654;         !- Output Value 36

Table:Lookup,
    Cool-CAP-fT1,             !- Name
    Cool-CAP-fT1 Independent Variable List,    !- Independent Variable List Name
    None,                     !- Normalization Method
    1,                        !- Normalization Divisor
    0,                        !- Minimum Output
    ,                         !- Maximum Output
    Dimensionless,            !- Output Unit Type
    ,                         !- External File Name
    ,                         !- External File Column Number
    ,                         !- External File Starting Row Number
    1.18718198393935,         !- Output Value 1
    1.12920931246712,         !- Output Value 2
    1.08521916195502,         !- Output Value 3
    1.050731376796,           !- Output Value 4
    1.02357090624741,         !- Output Value 5
    1.00115681775981,         !- Output Value 6
    0.982347972560544,        !- Output Value 7
    0.966036903085493,        !- Output Value 8
    0.952027975361939,        !- Output Value 9
    0.939866471878732,        !- Output Value 10
    1.30485173849062,         !- Output Value 11
    1.21598863967411,         !- Output Value 12
    1.1500068405265,          !- Output Value 13
    1.09907681500945,         !- Output Value 14
    1.05943170068155,         !- Output Value 15
    1.02700906072544,         !- Output Value 16
    1,                        !- Output Value 17
    0.976720464041653,        !- Output Value 18
    0.956830234736617,        !- Output Value 19
    0.939639355778857,        !- Output Value 20
    1.80477413246838,         !- Output Value 21
    1.68216284005211,         !- Output Value 22
    1.59201369706464,         !- Output Value 23
    1.52291860677196,         !- Output Value 24
    1.46941495960987,         !- Output Value 25
    1.42583493180611,         !- Output Value 26
    1.38964886789985,         !- Output Value 27
    1.35854289484508,         !- Output Value 28
    1.33202540771378,         !- Output Value 29
    1.30915008366773;         !- Output Value 30

Table:Lookup,
    Cool-EIR-fT1,             !- Name
    Cool-EIR-fT1 Independent Variable List,    !- Independent Variable List Name
    None,                     !- Normalization Method
    1,                        !- Normalization Divisor
    0,                        !- Minimum Output
    ,                         !- Maximum Output
    Dimensionless,            !- Output Unit Type
    ,                         !- External File Name
    ,                         !- External File Column Number
    ,                         !- External File Starting Row Number
    0.40992629243999,         !- Output Value 1
    0.514609017124671,        !- Output Value 2
    0.61734691823941,         !- Output Value 3
    0.716940001113985,        !- Output Value 4
    0.811730228425927,        !- Output Value 5
    0.904756250858419,        !- Output Value 6
    0.996521551486126,        !- Output Value 7
    1.08923623432688,         !- Output Value 8
    1.18125789768172,         !- Output Value 9
    1.27276241080235,         !- Output Value 10
    0.49306647775935,         !- Output Value 11
    0.578559765151127,        !- Output Value 12
    0.664053052542904,        !- Output Value 13
    0.749546339934681,        !- Output Value 14
    0.833030893289787,        !- Output Value 15
    0.916515446644894,        !- Output Value 16
    1,                        !- Output Value 17
    1.08520029109098,         !- Output Value 18
    1.17040058218196,         !- Output Value 19
    1.25560087327294,         !- Output Value 20
    0.221476528585417,        !- Output Value 21
    0.26869958054939,         !- Output Value 22
    0.330329508406953,        !- Output Value 23
    0.397172738206408,        !- Output Value 24
    0.463975482837039,        !- Output Value 25
    0.531021316644714,        !- Output Value 26
    0.597866378053765,        !- Output Value 27
    0.665738248195354,        !- Output Value 28
    0.733241323297812,        !- Output Value 29
    0.800402074933471;        !- Output Value 30

Table:Lookup,
    Cool-CAP-fT2,             !- Name
    Cool-CAP-fT2 Independent Variable List,    !- Independent Variable List Name
    None,                     !- Normalization Method
    1,                        !- Normalization Divisor
    0,                        !- Minimum Output
    ,                         !- Maximum Output
    Dimensionless,            !- Output Unit Type
    ,                         !- External File Name
    ,                         !- External File Column Number
    ,                         !- External File Starting Row Number
    1.00321767378576,         !- Output Value 1
    0.99625404907845,         !- Output Value 2
    0.991385456114502,        !- Output Value 3
    0.987907539001484,        !- Output Value 4
    0.985513269576544,        !- Output Value 5
    0.983713939315451,        !- Output Value 6
    0.982347972560544,        !- Output Value 7
    0.981320433335727,        !- Output Value 8
    0.980526494437286,        !- Output Value 9
    0.979911407185325,        !- Output Value 10
    1.10265346293424,         !- Output Value 11
    1.07308021579624,         !- Output Value 12
    1.05077948774254,         !- Output Value 13
    1.03336237545363,         !- Output Value 14
    1.02017019267984,         !- Output Value 15
    1.009225877026,           !- Output Value 16
    1,                        !- Output Value 17
    0.992255839234215,        !- Output Value 18
    0.985545384881025,        !- Output Value 19
    0.97967461433902,         !- Output Value 20
    1.52510847652499,         !- Output Value 21
    1.48445709697645,         !- Output Value 22
    1.454631116167,           !- Output Value 23
    1.43186242091994,         !- Output Value 24
    1.41494166644293,         !- Output Value 25
    1.40112806861757,         !- Output Value 26
    1.38964886789985,         !- Output Value 27
    1.38013529333082,         !- Output Value 28
    1.37198530616298,         !- Output Value 29
    1.36492910332177;         !- Output Value 30

Table:Lookup,
    Cool-EIR-fT2,             !- Name
    Cool-EIR-fT2 Independent Variable List,    !- Independent Variable List Name
    None,                     !- Normalization Method
    1,                        !- Normalization Divisor
    0,                        !- Minimum Output
    ,                         !- Maximum Output
    Dimensionless,            !- Output Unit Type
    ,                         !- External File Name
    ,                         !- External File Column Number
    ,                         !- External File Starting Row Number
    0.426795966645939,        !- Output Value 1
    0.530667843106265,        !- Output Value 2
    0.632580840491264,        !- Output Value 3
    0.731219418117099,        !- Output Value 4
    0.82126270884451,         !- Output Value 5
    0.909536955926948,        !- Output Value 6
    0.996521551486126,        !- Output Value 7
    1.08093876458208,         !- Output Value 8
    1.16467483552122,         !- Output Value 9
    1.24789246305284,         !- Output Value 10
    0.51335761544697,         !- Output Value 11
    0.597063471292031,        !- Output Value 12
    0.680769327137092,        !- Output Value 13
    0.764475182982153,        !- Output Value 14
    0.842983455321435,        !- Output Value 15
    0.921491727660718,        !- Output Value 16
    1,                        !- Output Value 17
    1.07702208808742,         !- Output Value 18
    1.15404417617483,         !- Output Value 19
    1.23106626426225,         !- Output Value 20
    0.230590940006216,        !- Output Value 21
    0.277054636592718,        !- Output Value 22
    0.338324986912255,        !- Output Value 23
    0.405083295773716,        !- Output Value 24
    0.469246045146348,        !- Output Value 25
    0.533657352997549,        !- Output Value 26
    0.597866378053765,        !- Output Value 27
    0.660520292352447,        !- Output Value 28
    0.722812501523526,        !- Output Value 29
    0.784762111328912;        !- Output Value 30

Output:VariableDictionary,
    IDF,                      !- Key Field
    Unsorted;                 !- Sort Option

Output:Table:SummaryReports,
    AllSummary;               !- Report 1 Name

Output:Table:Monthly,
    Peak Electricity Total,    !- Name
    2,                        !- Digits After Decimal
    Electricity:Total,        !- Variable or Meter 1 Name
    Maximum;                  !- Aggregation Type for Variable or Meter 1

Output:Table:Monthly,
    Output Table Monthly 1,    !- Name
    2,                        !- Digits After Decimal
    Electricity:Total,        !- Variable or Meter 1 Name
    Maximum;                  !- Aggregation Type for Variable or Meter 1

Output:Table:Monthly,
    Output Table Monthly 2,    !- Name
    2,                        !- Digits After Decimal
    Electricity:Total,        !- Variable or Meter 1 Name
    Maximum;                  !- Aggregation Type for Variable or Meter 1

Output:Table:Monthly,
    Peak Electricity Net,     !- Name
    2,                        !- Digits After Decimal
    Electricity:Net,          !- Variable or Meter 1 Name
    Maximum;                  !- Aggregation Type for Variable or Meter 1

Output:Table:Monthly,
    Output Table Monthly 3,    !- Name
    2,                        !- Digits After Decimal
    Electricity:Net,          !- Variable or Meter 1 Name
    Maximum;                  !- Aggregation Type for Variable or Meter 1

Output:Table:Monthly,
    Output Table Monthly 4,    !- Name
    2,                        !- Digits After Decimal
    Electricity:Net,          !- Variable or Meter 1 Name
    Maximum;                  !- Aggregation Type for Variable or Meter 1

Output:Table:Monthly,
    Peak Heating Load,        !- Name
    2,                        !- Digits After Decimal
    loads_htg_tot_peakload_outvar,    !- Variable or Meter 1 Name
    Maximum;                  !- Aggregation Type for Variable or Meter 1

Output:Table:Monthly,
    Peak Cooling Load,        !- Name
    2,                        !- Digits After Decimal
    loads_clg_tot_peakload_outvar,    !- Variable or Meter 1 Name
    Maximum;                  !- Aggregation Type for Variable or Meter 1

OutputControl:Table:Style,
    HTML;                     !- Column Separator

OUTPUT:VARIABLE,
    Environment,              !- Key Value
    Site Outdoor Air Drybulb Temperature,    !- Variable Name
    Timestep;                 !- Reporting Frequency

OUTPUT:VARIABLE,
    Environment,              !- Key Value
    Site Direct Solar Radiation Rate per Area,    !- Variable Name
    Timestep;                 !- Reporting Frequency

OUTPUT:VARIABLE,
    Environment,              !- Key Value
    Site Diffuse Solar Radiation Rate per Area,    !- Variable Name
    Timestep;                 !- Reporting Frequency

OUTPUT:VARIABLE,
    conditioned space,        !- Key Value
    Zone Total Internal Convective Heating Energy,    !- Variable Name
    Timestep;                 !- Reporting Frequency

OUTPUT:VARIABLE,
    conditioned space,        !- Key Value
    Zone Windows Total Transmitted Solar Radiation Energy,    !- Variable Name
    Timestep;                 !- Reporting Frequency

OUTPUT:VARIABLE,
    conditioned space,        !- Key Value
    Zone Air System Sensible Cooling Energy,    !- Variable Name
    Timestep;                 !- Reporting Frequency

OUTPUT:VARIABLE,
    conditioned space,        !- Key Value
    Zone Air System Sensible Heating Energy,    !- Variable Name
    Timestep;                 !- Reporting Frequency

OUTPUT:VARIABLE,
    conditioned space,        !- Key Value
    Zone Thermostat Cooling Setpoint Temperature,    !- Variable Name
    Timestep;                 !- Reporting Frequency

OUTPUT:VARIABLE,
    conditioned space,        !- Key Value
    Zone Mean Air Temperature,    !- Variable Name
    Timestep;                 !- Reporting Frequency

Output:Meter,
    ELECTRICITY:TOTAL,        !- Key Name
    runperiod;                !- Reporting Frequency

Output:Meter,
    ELECTRICITY:NET,          !- Key Name
    runperiod;                !- Reporting Frequency

Output:Meter,
    water heater energy adjustment1:InteriorEquipment:Electricity:Zone:CONDITIONED SPACE,    !- Key Name
    runperiod;                !- Reporting Frequency

Output:Meter,
    water heater energy adjustment1:InteriorEquipment:Electricity:Zone:CONDITIONED SPACE,    !- Key Name
    hourly;                   !- Reporting Frequency

Output:Meter,
    interior lighting:InteriorLights:Electricity,    !- Key Name
    runperiod;                !- Reporting Frequency

Output:Meter,
    interior lighting:InteriorLights:Electricity,    !- Key Name
    hourly;                   !- Reporting Frequency

Output:Meter,
    exterior lighting:ExteriorLights:Electricity,    !- Key Name
    runperiod;                !- Reporting Frequency

Output:Meter,
    exterior lighting:ExteriorLights:Electricity,    !- Key Name
    hourly;                   !- Reporting Frequency

Output:Meter,
    mech vent:InteriorEquipment:Electricity:Zone:CONDITIONED SPACE,    !- Key Name
    runperiod;                !- Reporting Frequency

Output:Meter,
    mech vent:InteriorEquipment:Electricity:Zone:CONDITIONED SPACE,    !- Key Name
    hourly;                   !- Reporting Frequency

Output:Meter,
    mech vent:InteriorEquipment:Electricity:Zone:CONDITIONED SPACE,    !- Key Name
    runperiod;                !- Reporting Frequency

Output:Meter,
    mech vent:InteriorEquipment:Electricity:Zone:CONDITIONED SPACE,    !- Key Name
    hourly;                   !- Reporting Frequency

Output:Meter,
    mech vent:InteriorEquipment:Electricity:Zone:CONDITIONED SPACE,    !- Key Name
    runperiod;                !- Reporting Frequency

Output:Meter,
    mech vent:InteriorEquipment:Electricity:Zone:CONDITIONED SPACE,    !- Key Name
    hourly;                   !- Reporting Frequency

Output:Meter,
    mech vent:InteriorEquipment:Electricity:Zone:CONDITIONED SPACE,    !- Key Name
    runperiod;                !- Reporting Frequency

Output:Meter,
    mech vent:InteriorEquipment:Electricity:Zone:CONDITIONED SPACE,    !- Key Name
    hourly;                   !- Reporting Frequency

Output:Meter,
    whole house fan:InteriorEquipment:Electricity:Zone:CONDITIONED SPACE,    !- Key Name
    runperiod;                !- Reporting Frequency

Output:Meter,
    whole house fan:InteriorEquipment:Electricity:Zone:CONDITIONED SPACE,    !- Key Name
    hourly;                   !- Reporting Frequency

Output:Meter,
    fridge:InteriorEquipment:Electricity:Zone:CONDITIONED SPACE,    !- Key Name
    runperiod;                !- Reporting Frequency

Output:Meter,
    fridge:InteriorEquipment:Electricity:Zone:CONDITIONED SPACE,    !- Key Name
    hourly;                   !- Reporting Frequency

Output:Meter,
    fridge:InteriorEquipment:Electricity:Zone:CONDITIONED SPACE,    !- Key Name
    runperiod;                !- Reporting Frequency

Output:Meter,
    fridge:InteriorEquipment:Electricity:Zone:CONDITIONED SPACE,    !- Key Name
    hourly;                   !- Reporting Frequency

Output:Meter,
    clothes washer:InteriorEquipment:Electricity:Zone:CONDITIONED SPACE,    !- Key Name
    runperiod;                !- Reporting Frequency

Output:Meter,
    clothes washer:InteriorEquipment:Electricity:Zone:CONDITIONED SPACE,    !- Key Name
    hourly;                   !- Reporting Frequency

Output:Meter,
    clothes dryer:InteriorEquipment:Electricity:Zone:CONDITIONED SPACE,    !- Key Name
    runperiod;                !- Reporting Frequency

Output:Meter,
    clothes dryer:InteriorEquipment:Electricity:Zone:CONDITIONED SPACE,    !- Key Name
    hourly;                   !- Reporting Frequency

Output:Meter,
    clothes dryer:InteriorEquipment:Electricity:Zone:CONDITIONED SPACE,    !- Key Name
    runperiod;                !- Reporting Frequency

Output:Meter,
    clothes dryer:InteriorEquipment:Electricity:Zone:CONDITIONED SPACE,    !- Key Name
    hourly;                   !- Reporting Frequency

Output:Meter,
    cooking range:InteriorEquipment:Electricity:Zone:CONDITIONED SPACE,    !- Key Name
    runperiod;                !- Reporting Frequency

Output:Meter,
    cooking range:InteriorEquipment:Electricity:Zone:CONDITIONED SPACE,    !- Key Name
    hourly;                   !- Reporting Frequency

Output:Meter,
    cooking range:InteriorEquipment:Electricity:Zone:CONDITIONED SPACE,    !- Key Name
    runperiod;                !- Reporting Frequency

Output:Meter,
    cooking range:InteriorEquipment:Electricity:Zone:CONDITIONED SPACE,    !- Key Name
    hourly;                   !- Reporting Frequency

Output:Meter,
    ceiling fan:InteriorEquipment:Electricity:Zone:CONDITIONED SPACE,    !- Key Name
    runperiod;                !- Reporting Frequency

Output:Meter,
    ceiling fan:InteriorEquipment:Electricity:Zone:CONDITIONED SPACE,    !- Key Name
    hourly;                   !- Reporting Frequency

Output:Meter,
    misc tv:InteriorEquipment:Electricity:Zone:CONDITIONED SPACE,    !- Key Name
    runperiod;                !- Reporting Frequency

Output:Meter,
    misc tv:InteriorEquipment:Electricity:Zone:CONDITIONED SPACE,    !- Key Name
    hourly;                   !- Reporting Frequency

Output:Meter,
    misc plug loads:InteriorEquipment:Electricity:Zone:CONDITIONED SPACE,    !- Key Name
    runperiod;                !- Reporting Frequency

Output:Meter,
    misc plug loads:InteriorEquipment:Electricity:Zone:CONDITIONED SPACE,    !- Key Name
    hourly;                   !- Reporting Frequency

Output:Meter,
    ELECTRICITY:TOTAL,        !- Key Name
    monthly;                  !- Reporting Frequency

Meter:Custom,
    Electricity:Net,          !- Name
    Electricity,              !- Resource Type
    ,                         !- Key Name 1
    Electricity:Facility;     !- Output Variable or Meter Name 1

Meter:Custom,
    Electricity:Total,        !- Name
    Electricity,              !- Resource Type
    ,                         !- Key Name 1
    Electricity:Facility;     !- Output Variable or Meter Name 1

OutputControl:Files,
    Yes,                      !- Output CSV
    Yes,                      !- Output MTR
    Yes,                      !- Output ESO
    Yes,                      !- Output EIO
    Yes,                      !- Output Tabular
    Yes,                      !- Output SQLite
    Yes,                      !- Output JSON
    Yes,                      !- Output AUDIT
    Yes,                      !- Output Space Sizing
    Yes,                      !- Output Zone Sizing
    Yes,                      !- Output System Sizing
    Yes,                      !- Output DXF
    Yes,                      !- Output BND
    Yes,                      !- Output RDD
    Yes,                      !- Output MDD
    Yes,                      !- Output MTD
    Yes,                      !- Output END
    Yes,                      !- Output SHD
    Yes,                      !- Output DFS
    Yes,                      !- Output GLHE
    Yes,                      !- Output DelightIn
    Yes,                      !- Output DelightELdmp
    Yes,                      !- Output DelightDFdmp
    Yes,                      !- Output EDD
    Yes,                      !- Output DBG
    Yes,                      !- Output PerfLog
    Yes,                      !- Output SLN
    Yes,                      !- Output SCI
    Yes,                      !- Output WRL
    Yes,                      !- Output Screen
    Yes,                      !- Output ExtShd
    Yes;                      !- Output Tarcog

Output:JSON,
    TimeSeriesAndTabular,     !- Option Type
    Yes,                      !- Output JSON
    No,                       !- Output CBOR
    Yes;                      !- Output MessagePack

Output:SQLite,
    SimpleAndTabular;         !- Option Type